ResStock Technical Reference
Documentation, Active
Development Version
Janet Reyna, Anthony Fontanini, Andrew Parker, Elaina Present,
Lixi Liu, Rajendra Adhikari, Carlo Bianchi, Jes Brossman,
Rohit Chintala, Kenya Clark, Chioke Harris, Scott Horowitz,
Yingli Lou, Jeff Maguire, Noel Merket, Nathan Moore, Prateek
Munankarmi, Sinoun Phoung, Joseph Robertson, Noah Sandoval,
Andrew Speake, Katelyn Stenger, Philip White, and Eric Wilson
National Renewable Energy Laboratory

This is a temporary cover page. A final cover page will be
generated by comms with current style and formatting.
ResStock 2025 Release 1, October 2025

1

Executive Summary

What Is ResStock?
ResStockTM is the best-in-class building stock energy model for simulating and publishing energy use, utility bills,
and greenhouse gas emissions from the residential sector of the United States. ResStock answers two primary questions: (1) How and when is energy used in the U.S. residential building stock? and (2) What are the impacts of
technological and behavioral changes in U.S. homes? Specifically, ResStock quantifies energy use at high granularity, while maintaining heterogeneity, across geographical locations, demographic groups, home types, fuels, end
uses, and time of day. Additionally, it details the impact of efficiency, technology fuel changes, or energy flexibility
measures: total changes in the amount of energy used by measure; where or in what use cases upgrade measures save
energy; when or at what times of day savings occur; and which building stock or demographic segments have the
biggest savings potential. This model, and the public datasets it produces, are foundational to identifying pathways to
affordable and resilient energy use in the U.S. residential buildings sector.

Motivation
The primary objective of ResStock is to empower decision makers to make data-driven choices to improve energy
affordability, comfort, and resilience in the U.S. housing sector. Across the United States, increasing numbers of
cities, counties, and states are setting goals around energy use and associated metrics. Although much of this planning rightfully focuses on the electric grid, the on-site combustion of fossil fuels in U.S. homes, primarily for space
and water heating, accounts for 56% of on-site energy usage. Furthermore, pathways to improving the resiliency
and reliability of the electric grid are highly dependent upon the future timing and magnitude of electricity demand.
Buildings currently comprise 74% of electricity demand in the United States (U.S. Energy Information Administration 2023), and this could grow with electric vehicle adoption. Much of the work in supporting grid resiliency
through building sector demand will fall on state and local government staff, the engineering and policy consulting
communities, and advocacy and research organizations to ensure that these goals are realistic, achievable, and distributed appropriately. ResStock was developed by the National Renewable Energy Laboratory (NREL) with funding
from the U.S. Department of Energy (DOE) to assist the professionals and researchers tasked with implementing
these initiatives.

How Is ResStock Accessed?
The ResStock model and its published datasets are foundational for a wide range of stakeholders. Professionals
and researchers have several pathways for using ResStock data and insights. They can review published fact sheets
and reports based upon ResStock data. They can use a web-based visualization platform to interact with the dataset
of annual and timeseries results, or they can use a simple spreadsheet-type analysis to interact with annual energy
consumption results and aggregated timeseries load profiles. If users want to go deeper, they can even use the raw
simulation results dataset, which may require big-data skills and cloud or high-performance computing assets.

Impact
In 2024-25, The ResStock Data Viewer for the public data was accessed across all 50 U.S. states, by more than 2,000
unique users who queried the data on average 16 times per user. The queries mainly support consultants, utilities,
city, county, and local governments, state offices, DOE, and other federal offices. It is estimated that the datasets
that ResStock produces are used by utilities that deliver over half of all US electric sales. The combined ResStock
and ComStock datasets contributed to over $2 billion dollars worth of industry project revenue. Cumulatively, the
datasets have been downloaded over 45 million times, making it the most downloaded dataset across the Open
Energy Data Initiative’s (OEDI) 2,976 datasets.

Purpose of This Document
The purpose of this document is to provide a central technical reference of the ResStock baseline. ResStock is a
complex model with code spread across multiple repositories. The goal is to provide the central theory and arguments in a single location with clear references to underlying models and software for users who need additional
detail.

2
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

2

Acknowledgments

Since initial development over a decade ago, ResStock has had dozens of researchers contribute to the structure,
features, theory, and publication of data. In particular, we’d like to acknowledge Craig Christensen, who was instrumental in the initial model development. Additionally, we’d like to acknowledge our peer reviewers on this document: Andrew Parker and Jon Winkler. Additionally, we’d like to acknowledge U.S. Department of Energy (DOE)
staff who have supported and guided ResStock development, including Dale Hoffmeyer, Amir Roth, Gretchen Maia,
Asa Foss, Amy Royden-Bloom, and Eric Werling of the Building Technologies Office; Joan Glickman of the Office
of State and Community Energy Programs; John Agan, Jenah Zweig, and Erin Boyd of the Office of Policy; and
Robert Weber of the Bonneville Power Administration. Additionally, ResStock has been improved upon through
work for parties outside of DOE, most notably the Los Angeles Department of Water and Power. We also would
like to acknowledge the work of the EnergyPlus® whole-building energy modeling tool, the OpenStudio® SDK, and
the OpenStudio-HPXML schema implementation, which provide the foundational model underpinnings of energy
simulation in ResStock and which are the result of years of hard work by many people across DOE, the national
laboratories, and the private sector.
This work was authored by the National Renewable Energy Laboratory, operated by Alliance for Sustainable Energy,
LLC, for the U.S. Department of Energy (DOE) under Contract No. DE-AC36-08GO28308. Funding provided by
U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The
views expressed in the article do not necessarily represent the views of the DOE or the U.S. Government.
A portion of this research was performed using computational resources sponsored by the U.S. Department of
Energy’s Office of Energy Efficiency and Renewable Energy and located at the National Renewable Energy Laboratory.

3
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

3

Version History
Technical Reference Documentation
Draft, ResStock 2025 Release 1, October 2025
v3.3.0, July 2025

Standard Data Release
2025 Release 1
2024.2

ResStock
sdr_2025_Release_1
v3.3.0

Technical Reference Documentation
Draft, ResStock 2025 Release 1, October 2025
v3.3.0, July 2025

BuildStock Batch
ResStock SDR 2025 Release 1
v2023.10.0

OpenStudio-HPXML
v1.10.0
v1.8.1

4
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

4

List of Acronyms

ACCA Air Conditioning Contractors of America
ACH air changes per hour
ACS American Community Survey
AFUE Annual Fuel Utilization Efficiency
AIANNH American Indian/Alaska Native/Native Hawaiian
AMY Actual Meteorological Year
ASHP air-source heat pump
ATUS American Time Use Survey
AWS Amazon Web Services
CBSA Core-Based Statistical Area
CEC California Energy Commission
CEER combined energy efficiency ratio
CFL compact florescent bulb
CFM cubic feet per minute
COP coefficient of performance
CRAK Custom Region Alaska
CRHI Custom Region Hawaii
DOE U.S. Department of Energy
EER energy efficiency ratio
EF Energy Factor
EIA U.S. Energy Information Administration
EPW EnergyPlus Weather file
EV Electric vehicle
FPL federal poverty level
GEA Generation and Emissions Assessment
HERS Home Energy Rating System
HIFLD Homeland Infrastructure Foundation-Level Data
HPC high-performance computing
HSPF Heating Seasonal Performance Factor
HVAC heating, ventilating, and air conditioning
LBNL Lawrence Berkeley National Laboratory
LED light-emitting diode
LIHEAP Low-Income Home Energy Assistance Program
MELS Miscellaneous Electric Loads
MF multifamily

5
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

MSA Metropolitan Statistical Area
MSHP mini-split heat pump
NEEA Northwest Energy Efficiency Alliance
NFRC National Fenestration Rating Council
NHTS National Household Travel Survey
NREL National Renewable Energy Laboratory
OEDI Open Energy Dataset Initiative
PADD Petroleum Administration for Defense District
PUMA Public Use Microdata Area
PUMS Public Use Microdata Samples
PV photovoltaic
RBSA Residential Building Stock Assessment
RECS Residential Energy Consumption Survey
ResDB Residential Diagnostics Database
SEER Seasonal Energy Efficiency Ratio
SFA single-family attached
SFD single-family detached
SUV sport utility vehicle
TEMPO Transportation Energy & Mobility Pathway Options Model
TMY Typical Meteorological Year
URDB Utility Rate Database
WWR window-to-wall ratio

Table of Contents
1

Executive Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

2

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
List of Acronyms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Introduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
5.1 Overview and Primary Use Applications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
5.2 ResStock Calibration and Validation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
5.3 ResStock Data Access . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
ResStock Workflow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6.1 Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6.2 Stock Characterization . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6.3 Sampling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6.4 Building Energy Model Articulation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6.4.1 OpenStudio–HPXML . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6.4.2 Post OpenStudio–HPXML modifications . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6.5 Batch Simulation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
6.5.1 Upgrade Specification . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

3
4
5

6

Acknowledgments

Version History

6
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

2
3
4
5
17
17
18
18
19
19
19
20
21
22
22
22
23

6.6
7

Results and Publication . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

Input Structure and Sampling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

7.1
7.2
7.3
7.4

8

Overview of Housing Characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Methods for Creating Housing Characteristic Distributions . . . . . . . . . . . . . . . . . . . . . . .
Sampling Methodology . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Schedule Creation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Housing Characteristics and Inputs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.1 Geography . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.1.1 Census Geographies . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.1.2 Climate Zones . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.1.3 Grid and Emissions Geographies . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.1.4 Other Geographies . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.1.5 Weather Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.2 Geometry . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.2.1 Housing Unit Location . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.2.2 Building Type . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.2.3 Construction Year . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.2.4 Housing Unit Geometry . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.2.5 Space Geometry . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.3 Envelope . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.3.1 Walls . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.3.2 Roof and Ceiling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.3.3 Foundation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.3.4 Doors and Windows . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.3.5 Infiltration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4 HVAC . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4.1 Primary Heating . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4.2 Secondary Heating . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4.3 Cooling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4.4 Shared Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4.5 Setpoints . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4.6 Ducts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4.7 Unavailable HVAC Periods . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4.8 HVAC Installation Quality . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.4.9 Ventilation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.5 Water Heating . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.5.1 Water Heaters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.5.2 Hot Water Distribution . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.5.3 Hot Water Fixtures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.5.4 Hot Water Appliances . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6 Appliances . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.1 Usage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.2 Refrigeration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.3 Cooking . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.4 Dishwasher . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.5 Clothes Washer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.6 Clothes Dryer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
7
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

24
25
25
25
27
28
31
31
32
40
45
48
51
52
52
64
66
68
70
75
75
79
83
91
99
102
102
114
120
126
135
146
153
155
160
167
167
178
180
181
181
181
181
190
193
196
201

8.6.7 Ceiling Fan . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.8 Pool and Hot Tub . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.9 Well Pump . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.10 Miscellaneous Gas Uses . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.11 PV . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.6.12 Additional Capabilities . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.7 Lighting . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.7.1 Modeling Approach . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.7.2 Lighting Characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.8 Plug Loads . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.9 Electric Vehicles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.9.1 Modeling Approach . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.9.2 Electric Vehicle Characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.9.3 Electric Vehicle Charging and Discharging Schedules . . . . . . . . . . . . . . . . . . . . .
8.10 Electrical Panels . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.10.1 Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.10.2 Input Characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.10.3 Service Load Calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.10.4 Breaker Space Calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.11 Household Characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.11.1 Income . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.11.2 Energy Burden . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.11.3 Vacant Units . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
8.11.4 Other Household Attributes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9 ResStock Outputs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.1 Building Characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.2 Energy Consumption by Fuel and End Use . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.3 Cost Multipliers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.4 Emissions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.4.1 Emissions From On-Site Combustion (Scope 1) . . . . . . . . . . . . . . . . . . . . . . . .
9.4.2 Emissions From Electricity Generation (Scope 2) . . . . . . . . . . . . . . . . . . . . . . . .
9.5 Utility Bills . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.5.1 Residential Electricity Bills . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.5.2 Residential Natural Gas Bills . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.5.3 Residential Propane Bills . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.5.4 Residential No. 2 Fuel Oil Bills . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.6 Energy Burden . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.7 Schedules . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.8 Electrical Panels . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
9.9 Other Outputs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10 Public Data Access . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10.1 Open Energy Data Initiative . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10.2 Web-Based Visualization Platform . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10.3 BuildStock Query . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
10.4 Dashboards . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

8
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

204
205
211
212
215
218
221
221
221
225
228
228
229
236
236
236
237
238
240
242
242
243
243
244
251
251
257
260
261
261
261
264
265
266
267
268
268
268
269
271
273
273
273
274
274
278

List of Figures
. . . . . . . . .

20

Figure 2.
An illustrative example of a representative housing unit sample from ResStock (does not show all characteristics available in ResStock) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

21

Figure 3.

Flowchart of OpenStudio measures performed to translate a ResStock sample into an OpenStudio model . .

23

Figure 4.

Example of interconnected building characteristic distributions . . . . . . . . . . . . . . . . . . . . . . .

27

Figure 5.

2010 Public Use Microdata Area boundaries

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

35

Figure 6.

AIANNH area map. The image is created by ProximityOne and excludes Alaska and Hawaii.

. . . . . . . .

38

Figure 7.

The 2004 ASHRAE 169 and IECC 2012 climate zone map

. . . . . . . . . . . . . . . . . . . . . . . .

41

Figure 8.

Building America Climate Zone map

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

43

Figure 9.

California Energy Commission Building Climate Zone map . . . . . . . . . . . . . . . . . . . . . . . . .

44

Figure 10.

ENERGY STAR V7 climate zone map . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

45

Figure 11.

ReEDS balancing area map

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

46

Figure 12.

Map of the Cambium 2023 Generation and Emission Assessment Regions . . . . . . . . . . . . . . . . .

47

Figure 13.

Map of the custom regions in ResStock. Alaska and Hawaii are their own custom regions.

. . . . . . . . .

50

Figure 14.

Illustration of EV battery discharge schedule generation. . . . . . . . . . . . . . . . . . . . . . . . . . .

237

Figure 15.

Census regions for natural gas fixed charges

Figure 1.

A high-level overview of the ResStock workflow steps and what occurs during those steps

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 266

List of Tables
Table 1.

Subset of Water Heating Fuel distribution

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

25

Table 2.

Modeled schedules in ResStock . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

29

Table 3.

The ResStock argument definitions for the State characteristic

. . . . . . . . . . . . . . . . . . . . . . .

33

Table 4.

The ResStock argument definitions for the County characteristic

. . . . . . . . . . . . . . . . . . . . . .

34

Table 5.

The ResStock argument definitions set in the PUMA characteristic

. . . . . . . . . . . . . . . . . . . . .

36

Table 6.

The ResStock argument definitions set in the City characteristic

. . . . . . . . . . . . . . . . . . . . . .

38

Table 7.

The ResStock arguments set in the ASHRAE IECC Climate Zone 2004 characteristic

. . . . . . . . . . . .

40

Table 8.

Relevant fields from the EPW header

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

52

Table 9.

Orientation options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . . . .

53

Table 10.

The ResStock argument definitions set in the Orientation characteristic

. . . . . . . . . . . . . . . . . . .

54

Table 11.

Geometry Stories options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . .

54

Table 11.

Geometry Stories options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . .

55

Table 12.

Argument definitions for the Geometry Stories characteristics . . . . . . . . . . . . . . . . . . . . . . . .

55

Table 13.

Options and saturation for the Geometry Story Bin

. . . . . . . . . . . . . . . . . . . . . . . . . . . . .

56

Table 14.

Options and saturation for Geometry Building Type Height

. . . . . . . . . . . . . . . . . . . . . . . . .

56

9
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 15.

Geometry Building Level Number of Units MF options and arguments that vary for each option . . . . . . . .

57

Table 15.

Geometry Building Level Number of Units MF options and arguments that vary for each option . . . . . . . .

58

Table 16.

Argument definitions for the Geometry Building Number of Units MF characteristic . . . . . . . . . . . . . .

58

Table 17.

Geometry Building Level Number of Units SFA options and arguments that vary for each option

. . . . . . .

58

Table 18.

Geometry Building Level MF options and arguments that vary for each option . . . . . . . . . . . . . . . .

59

Table 19.

Argument definitions for the Geometry Building Level MF characteristic . . . . . . . . . . . . . . . . . . .

60

Table 20.

Geometry Building Horizontal Location Multifamily options and arguments that vary for each option

. . . . .

60

Table 21. Argument definitions for the Geometry Building Horizontal Location MF and Geometry Building Horizontal
Location SFA characteristics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

61

Table 22.

Geometry Building Horizontal Location SFA options and arguments that vary for each option . . . . . . . . .

61

Table 23.

Neighbors options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . . . . .

62

Table 24.

The ResStock argument definitions set in the Neighbors characteristic

. . . . . . . . . . . . . . . . . . .

62

Table 25.

Corridor options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . . . . . .

63

Table 26.

Argument definitions for the Corridor characteristic . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

64

Table 27.

Options and saturation for Geometry Building Type ACS

. . . . . . . . . . . . . . . . . . . . . . . . . .

65

Table 28.

Geometry Building Type RECS options and arguments that vary for each option . . . . . . . . . . . . . . .

65

Table 29.

The ResStock argument definitions set in the Geometry Building Type RECS characteristic

. . . . . . . . .

66

Table 30.

Vintage options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . . . . . .

67

Table 31.

The ResStock argument definitions set in the Vintage characteristic . . . . . . . . . . . . . . . . . . . . .

67

Table 32.

Option and saturation for Vintage ACS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

67

Table 33.

Geometry Floor Area options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . .

69

Table 34.

The ResStock argument definitions set in the Geometry Floor Area characteristic

. . . . . . . . . . . . . .

69

Table 35.

Bedroom options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . . . . .

70

Table 36.

The ResStock argument definitions set in the Bedrooms characteristic

. . . . . . . . . . . . . . . . . . .

70

Table 37.

Geometry Attic Type options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . .

71

Table 38.

The ResStock argument definitions set in the Geometry Attic characteristic

. . . . . . . . . . . . . . . . .

71

Table 39.

Geometry Foundation Type options and arguments that vary for each option

. . . . . . . . . . . . . . . .

72

Table 40.

The ResStock argument definitions set in the Geometry Foundation Type characteristic

. . . . . . . . . . .

73

Table 41.

Bedroom options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . . . . .

74

Table 42.

The ResStock argument definitions set in the Geometry Garage characteristic

. . . . . . . . . . . . . . .

74

Table 43.

Geometry Wall Exterior Finish options and arguments that vary for each option

. . . . . . . . . . . . . . .

76

Table 43.

Geometry Wall Exterior Finish options and arguments that vary for each option

. . . . . . . . . . . . . . .

77

Table 44.

The ResStock argument definitions for the Geometry Exterior Finish characteristic

. . . . . . . . . . . . .

77

Table 45.

Insulation Wall options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . . .

78

Table 46.

The ResStock argument definitions set in the Insulation Wall characteristic

. . . . . . . . . . . . . . . . .

78

Table 47.

Insulation Roof options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . .

79

Table 48.

The ResStock argument definitions set in the Insulation Roof characteristic

. . . . . . . . . . . . . . . . .

79

Table 49.

Radiant Barrier options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . .

80

Table 50.

The ResStock argument definitions set in the Radiant Barrier characteristic . . . . . . . . . . . . . . . . .

80

10
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 51.

Roof Material options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . . .

81

Table 52.

The ResStock argument definitions set in the Roof Material characteristic . . . . . . . . . . . . . . . . . .

81

Table 53.

Insulation Ceiling options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . .

82

Table 54.

The ResStock argument definitions set in the Insulation Ceiling characteristic

. . . . . . . . . . . . . . . .

82

Table 55.

Insulation Floor options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . .

83

Table 56.

The ResStock argument definitions set in the Insulation Floor characteristic . . . . . . . . . . . . . . . . .

84

Table 57.

Insulation Slab options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . . .

85

Table 58.

The ResStock argument definitions set in the Insulation Slab characteristic

. . . . . . . . . . . . . . . . .

85

Table 59.

Insulation Foundation Wall options and arguments that vary for each option . . . . . . . . . . . . . . . . .

87

Table 60.

The ResStock argument definitions set in the Insulation Foundation Wall characteristic

. . . . . . . . . . .

87

Table 61.

Options and saturation for Insulation Rim Joist . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

89

Table 62.

The ResStock argument definitions set in the Rim Joist characteristic . . . . . . . . . . . . . . . . . . . .

89

Table 63.

Ground Thermal Conductivity options and arguments that vary for each option

. . . . . . . . . . . . . . .

90

Table 64.

The ResStock argument definitions set in the Ground Thermal Conductivity characteristic

. . . . . . . . . .

90

Table 64.

The ResStock argument definitions set in the Ground Thermal Conductivity characteristic

. . . . . . . . . .

91

Table 65.

Door Area options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . . . . .

92

Table 66.

The ResStock argument definitions set in the Door Area characteristic

. . . . . . . . . . . . . . . . . . .

92

Table 67.

Door options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . . . . . . .

92

Table 68.

The ResStock argument definitions set in the Door characteristic

. . . . . . . . . . . . . . . . . . . . . .

92

Table 69.

Windows options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . . . . .

93

Table 70.

The ResStock argument definitions set in the Windows characteristic . . . . . . . . . . . . . . . . . . . .

93

Table 71.

Window Area options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . . .

95

Table 72.

The ResStock argument definitions set in the Window Area characteristic . . . . . . . . . . . . . . . . . .

96

Table 73.

The ResStock argument definitions set in the Overhangs characteristic

. . . . . . . . . . . . . . . . . . .

97

Table 74.

The ResStock argument definitions set in the Eaves characteristic

. . . . . . . . . . . . . . . . . . . . .

99

Table 75.

Interior Shading options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . .

99

Table 76.

The ResStock argument definitions set in the Interior Shading characteristic . . . . . . . . . . . . . . . . .

99

Table 77.

The ResStock argument definitions set in the Infiltration characteristic . . . . . . . . . . . . . . . . . . . .

100

Table 78.

Infiltration options and arguments that vary for each option

Table 79.

The ResStock argument definitions set in the Heating Fuel characteristic

Table 80.

Heating Fuel options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . . . .

Table 81.

The ResStock argument definitions set in the HVAC Heating Efficiency characteristic

. . . . . . . . . . . . 106

Table 82.

HVAC Heating Efficiency heat pump options and arguments that vary for each option

. . . . . . . . . . . . 111

Table 83.

HVAC Heating Efficiency non-heat pump heating system options and arguments that vary for each option

Table 84.

The ResStock argument definitions set in the HVAC Heating Autosizing Factor characteristic . . . . . . . . .

114

Table 85.

HVAC Secondary Heating Fuel options and arguments that vary for each option . . . . . . . . . . . . . . .

115

Table 85.

HVAC Secondary Heating Fuel options and arguments that vary for each option . . . . . . . . . . . . . . .

116

Table 86.

The ResStock argument definitions set in the HVAC Secondary Heating Fuel characteristic

Table 87.

HVAC Secondary Heating Efficiency options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . . . . . 101
. . . . . . . . . . . . . . . . . . 103
103

. . 112

. . . . . . . . . 116

. . . . . . . . . . . . 117

11
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 88.

The ResStock argument definitions set in the HVAC Secondary Heating Efficiency characteristic . . . . . . .

118

Table 89.

HVAC Secondary Heating Partial Space Conditioning options and arguments that vary for each option . . . .

119

Table 90. The ResStock argument definitions set in the HVAC Secondary Heating Partial Space Conditioning characteristic . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

119

Table 91.

HVAC Cooling Efficiency options and arguments that vary for each option . . . . . . . . . . . . . . . . . .

122

Table 92.

The ResStock argument definitions set in the HVAC Cooling Efficiency characteristic

Table 93.

HVAC Cooling Partial Space Conditioning options and arguments that vary for each option

Table 94.

The ResStock argument definitions set in the HVAC Cooling Partial Conditioning characteristic

Table 95.

The ResStock argument definitions set in the HVAC Cooling Autosizing Factor characteristic . . . . . . . . .

Table 96.

The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic for Shared Heating

. . 128

Table 96.

The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic for Shared Heating

. . 129

. . . . . . . . . . . . 122
. . . . . . . . . 124
. . . . . . . 125
125

Table 97. The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic for Shared Heating
and Cooling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

130

Table 98.

The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic . . . . . . . . . . . .

130

Table 99.

Heating Setpoint options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . .

136

. . . . . . . . . . . . . . . . 136

Table 100. The ResStock argument definitions set in the Heating Setpoint characteristic

Table 101. Heating Setpoint Offset Magnitude options and arguments that vary for each option . . . . . . . . . . . . .
Table 102. The ResStock argument definitions set in the Heating Setpoint Offset Magnitude characteristic

. . . . . . . 138

Table 103. Heating Setpoint Offset Period options and arguments that vary for each option. . . . . . . . . . . . . . . .

138

. . . . . . . . . 140

Table 104. The ResStock argument definitions set in the Heating Setpoint Offset Period characteristic

Table 105. Cooling Setpoint options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . .

141

. . . . . . . . . . . . . . . . 141

Table 106. The ResStock argument definitions set in the Cooling Setpoint characteristic

Table 107. The ResStock argument definitions set in the Cooling Setpoint Offset Magnitude characteristic . . . . . . . .
Table 108. Cooling Setpoint Offset Magnitude options and arguments that vary for each option
Table 109. Cooling Setpoint Offset Period options and arguments that vary for each option

Table 111. The ResStock argument definitions set in the HVAC Has Ducts characteristic

143

. . . . . . . . . . . . . 143

. . . . . . . . . . . . . . . 144

Table 110. The ResStock argument definitions set in the Cooling Setpoint Offset Period characteristic . . . . . . . . . .

146

. . . . . . . . . . . . . . . . 147

Table 112. Duct Leakage and Insulation options and arguments that vary for each option . . . . . . . . . . . . . . . .
Table 113. The ResStock argument definitions set in the Duct Leakage and Insulation characteristic
Table 114. Duct Location options and arguments that vary for each option

137

148

. . . . . . . . . . 149

. . . . . . . . . . . . . . . . . . . . . . . 151

Table 115. The ResStock argument definitions set in the Duct Location characteristic . . . . . . . . . . . . . . . . . .

151

Table 116. The ResStock argument definitions set in the Cooling Unavailable Days characteristic . . . . . . . . . . . .

153

Table 117. Cooling Unavailable Days options and arguments that vary for each option

. . . . . . . . . . . . . . . . . 154

Table 118. The ResStock argument definitions set in the Heating Unavailable Days characteristic . . . . . . . . . . . .

154

Table 119. Heating Unavailable Days options and arguments that vary for each option

. . . . . . . . . . . . . . . . . 154

Table 119. Heating Unavailable Days options and arguments that vary for each option

. . . . . . . . . . . . . . . . . 155

Table 120. HVAC System Single-Speed ASHP Airflow options and arguments that vary for each option

. . . . . . . . . 156

Table 121. The ResStock argument definitions set in the HVAC System Single-Speed ASHP characteristic

. . . . . . . 156

Table 122. HVAC System Single-Speed ASHP options and arguments that vary for each option . . . . . . . . . . . . .

12
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

156

Table 122. HVAC System Single-Speed ASHP options and arguments that vary for each option . . . . . . . . . . . . .

157

Table 123. The ResStock argument definitions set in the HVAC Secondary Heating characteristic . . . . . . . . . . . .

157

Table 124. HVAC System Single-Speed AC Airflow options and arguments that vary for each option

. . . . . . . . . . 157

Table 124. HVAC System Single-Speed AC Airflow options and arguments that vary for each option

. . . . . . . . . . 158

Table 125. The ResStock argument definitions set in the HVAC System Single-Speed AC Airflow characteristic
Table 126. HVAC System Single-Speed AC Charge options and arguments that vary for each option

. . . . . 158

. . . . . . . . . . 158

Table 127. The ResStock argument definitions set in the HVAC System Single-Speed AC Charge . . . . . . . . . . . .
Table 128. The ResStock argument definitions set in the Mechanical Ventilation characteristic

. . . . . . . . . . . . . 161

Table 129. Natural Ventilation options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . .
Table 130. The ResStock argument definitions set in the Natural Ventilation characteristic
Table 131. Bathroom Spot Vent Hour options and arguments that vary for each option

159

164

. . . . . . . . . . . . . . . 164

. . . . . . . . . . . . . . . . . 165

Table 132. The ResStock argument definitions set in the Bathroom Spot Vent Hour characteristic . . . . . . . . . . . .

165

Table 132. The ResStock argument definitions set in the Bathroom Spot Vent Hour characteristic . . . . . . . . . . . .

166

Table 133. Range Spot Vent Hour options and arguments that vary for each option . . . . . . . . . . . . . . . . . . .

166

Table 133. Range Spot Vent Hour options and arguments that vary for each option . . . . . . . . . . . . . . . . . . .

167

Table 134. The ResStock argument definitions set in the Range Spot Vent Hour characteristic

. . . . . . . . . . . . . 167

Table 135. Water Heater Location options and arguments that vary for each option . . . . . . . . . . . . . . . . . . .
Table 136. The ResStock argument definitions set in the Water Heater Location characteristic

170

. . . . . . . . . . . . . 171

Table 137. Water Heater Efficiency options and arguments that vary for each option of storage and tankless water heaters. 172
Table 138. Water Heater Efficiency options and arguments that vary for each option of solar water heaters.

. . . . . . . 174

Table 139. The ResStock argument definitions set in the Water Heater Efficiency characteristic . . . . . . . . . . . . .

175

Table 140. The ResStock argument definitions set in the Solar Hot Water characteristic . . . . . . . . . . . . . . . . .

177

Table 141. The ResStock argument definitions set in the Hot Water Distribution characteristic . . . . . . . . . . . . . .

179

Table 142. The ResStock argument definitions set in the Hot Water Fixtures characteristic
Table 143. Refrigerator options and arguments that vary for each option

. . . . . . . . . . . . . . . 180

. . . . . . . . . . . . . . . . . . . . . . . . 182

Table 144. The ResStock argument definitions set in the Refrigerator characteristic . . . . . . . . . . . . . . . . . . .
Table 145. Refrigerator options and arguments that vary for each option

182

. . . . . . . . . . . . . . . . . . . . . . . . 184

Table 146. The ResStock argument definitions set in the Refrigerator Usage Level characteristic
Table 147. Misc Extra Refrigerator options and arguments that vary for each option

. . . . . . . . . . . . 184

. . . . . . . . . . . . . . . . . . 185

Table 148. Misc Extra Refrigerator usage multiplier varies by state.

. . . . . . . . . . . . . . . . . . . . . . . . . . 185

Table 148. Misc Extra Refrigerator usage multiplier varies by state.

. . . . . . . . . . . . . . . . . . . . . . . . . . 186

Table 149. The ResStock argument definitions set in the Refrigerator Usage Level characteristic
Table 150. Misc Freezer options and arguments that vary for each option

. . . . . . . . . . . . 186

. . . . . . . . . . . . . . . . . . . . . . . 188

Table 151. Misc Freezer usage multiplier varies by state.

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 188

Table 151. Misc Freezer usage multiplier varies by state.

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 189

Table 152. The ResStock argument definitions set in the Refrigerator Usage Level characteristic
Table 153. Cooking Range options and arguments that vary for each option

. . . . . . . . . . . . 189

. . . . . . . . . . . . . . . . . . . . . . 191

Table 154. The ResStock argument definitions set in the Cooking Range characteristic . . . . . . . . . . . . . . . . .

191

Table 155. Cooking Range Usage Level options and arguments that vary for each option . . . . . . . . . . . . . . . .

192

13
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 156. The ResStock argument definitions set in the Cooking Range characteristic . . . . . . . . . . . . . . . . .
Table 157. Dishwasher options and arguments that vary for each option

193

. . . . . . . . . . . . . . . . . . . . . . . . 194

Table 158. The ResStock argument definitions set in the Dishwasher characteristic . . . . . . . . . . . . . . . . . . .

194

Table 159. Dishwasher Usage Level options and arguments that vary for each option . . . . . . . . . . . . . . . . . .

195

Table 160. The ResStock argument definitions set in the Dishwasher Usage Level characteristic
Table 161. Clothes Washer options and arguments that vary for each option

. . . . . . . . . . . . 196

. . . . . . . . . . . . . . . . . . . . . . 197

Table 162. The ResStock argument definitions set in the Clothes Washer characteristic . . . . . . . . . . . . . . . . .
Table 163. Clothes Washer Presence options and arguments that vary for each option

197

. . . . . . . . . . . . . . . . . 199

Table 164. The ResStock argument definitions set in the Clothes Washer Presence characteristic . . . . . . . . . . . .

199

Table 165. Clothes Washer Usage Level options and arguments that vary for each option . . . . . . . . . . . . . . . .

200

Table 166. The ResStock argument definitions set in the Clothes Washer Usage Level characteristic
Table 167. Clothes Dryer options and arguments that vary for each option

. . . . . . . . . . 201

. . . . . . . . . . . . . . . . . . . . . . . 202

Table 168. The ResStock argument definitions set in the Clothes Dryer characteristic . . . . . . . . . . . . . . . . . .

202

Table 169. Clothes Dryer Usage Level options and arguments that vary for each option . . . . . . . . . . . . . . . . .

203

Table 170. The ResStock argument definitions set in the Clothes Dryer Usage Level characteristic

. . . . . . . . . . . 204

. . . . . . . . . . . . . . . . . . . . . . . . 204

Table 171. Ceiling Fan options and arguments that vary for each option

Table 172. The ResStock argument definitions set in the Ceiling Fan characteristic . . . . . . . . . . . . . . . . . . .
Table 173. Misc Pool options and arguments that vary for each option

205

. . . . . . . . . . . . . . . . . . . . . . . . . 206

Table 174. The ResStock argument definitions set in the Misc Pool characteristic . . . . . . . . . . . . . . . . . . . .
Table 175. Pool Heater options and arguments that vary for each option

206

. . . . . . . . . . . . . . . . . . . . . . . . 207

Table 176. The ResStock argument definitions set in the Pool Heater characteristic . . . . . . . . . . . . . . . . . . .

207

Table 177. Misc Pool Pump options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . .

208

Table 178. The ResStock argument definitions set in the Misc Pool Pump characteristic
Table 179. Misc Hot Tub Spa options and arguments that vary for each option

. . . . . . . . . . . . . . . . 208

. . . . . . . . . . . . . . . . . . . . . 209

Table 180. The ResStock argument definitions set in the Misc Hot Tub Spa characteristic . . . . . . . . . . . . . . . .

209

Table 181. Misc Well Pump options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . .

211

Table 182. The ResStock argument definitions set in the Misc Well Pump characteristic
Table 183. Misc Gas Fireplace options and arguments that vary for each option

. . . . . . . . . . . . . . . . 212

. . . . . . . . . . . . . . . . . . . . 213

Table 184. The ResStock argument definitions set in the Misc Gas Fireplace characteristic . . . . . . . . . . . . . . .

213

Table 185. Misc Gas Grill options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . . .

214

. . . . . . . . . . . . . . . . . 214

Table 186. The ResStock argument definitions set in the Misc Gas Grill characteristic

Table 187. PV Orientation options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . . .
Table 188. The ResStock argument definitions set in the PV Orientation characteristic

. . . . . . . . . . . . . . . . . 216

Table 189. PV System Size options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . .
Table 190. The ResStock argument definitions set in the PV System Size characteristic

219

. . . . . . . . . . . . . . . . . . 220

Table 193. Lighting options and arguments that vary for each option . . . . . . . . . . . . . . . . . . . . . . . . . .
Table 194. The ResStock arguments set in the Lighting characteristic

217

. . . . . . . . . . . . . . . . 217

Table 191. The ResStock argument definitions set in the Battery characteristic . . . . . . . . . . . . . . . . . . . . .
Table 192. The ResStock argument definitions set in the Dehumidifier characteristic

216

221

. . . . . . . . . . . . . . . . . . . . . . . . . 222

14
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 195. Misc Gas Lighting options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . . . . 223

Table 196. The ResStock arguments set in the Misc Gas Lighting characteristic

. . . . . . . . . . . . . . . . . . . . 223

Table 197. The ResStock arguments set in the Holiday Lighting characteristic

. . . . . . . . . . . . . . . . . . . . . 224

Table 198. The ResStock arguments set in the Holiday Lighting characteristic

. . . . . . . . . . . . . . . . . . . . . 224

Table 199. The ResStock arguments set in the Lighting Interior Use characteristic

. . . . . . . . . . . . . . . . . . . 225

Table 200. The ResStock arguments set in the Lighting Interior Use characteristic

. . . . . . . . . . . . . . . . . . . 225

Table 201. The ResStock arguments set in the Plug Loads characteristic . . . . . . . . . . . . . . . . . . . . . . . .
Table 202. The ResStock arguments set in the Plug Loads Use characteristic

226

. . . . . . . . . . . . . . . . . . . . . 227

Table 203. The ResStock arguments set in the Plug Loads Diversity characteristic

. . . . . . . . . . . . . . . . . . . 228

Table 204. The ResStock arguments set in the Plug Load Diversity Use characteristic

. . . . . . . . . . . . . . . . . 228

Table 205. The ResStock argument definitions set in the Electric Vehicle Ownership characteristic

. . . . . . . . . . . 229

Table 206. Electric Vehicle Ownership options and arguments that vary for each option . . . . . . . . . . . . . . . . .
Table 207. The ResStock argument definitions set in the Electric Vehicle Battery characteristic

230

. . . . . . . . . . . . . 230

Table 208. Electric Vehicle Battery options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . 231

Table 208. Electric Vehicle Battery options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . 232

Table 209. The ResStock argument definitions set in the Electric Vehicle Charge At Home characteristic

. . . . . . . . 232

Table 210. Electric Vehicle Charge At Home options and arguments that vary for each option . . . . . . . . . . . . . .

233

Table 211. The ResStock argument definitions set in the Electric Vehicle Charger characteristic . . . . . . . . . . . . .

233

Table 212. Electric Vehicle Charger options and arguments that vary for each option

. . . . . . . . . . . . . . . . . . 234

Table 213. The ResStock argument definitions set in the Electric Vehicle Miles Traveled characteristic . . . . . . . . . .

235

Table 214. Electric Vehicle Vehicle Miles Traveled options and arguments that vary for each option

. . . . . . . . . . . 235

Table 215. Dependencies for the distributions of electrical panel service rating and breaker space.

. . . . . . . . . . . 238

Table 216. Summary of load-based method per 2023 NEC 220.83 . . . . . . . . . . . . . . . . . . . . . . . . . . .
Table 217. Default service rating of space heating and cooling system components.
Table 218. Default voltage and breaker space by load type.

238

. . . . . . . . . . . . . . . . . . 240

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 240

Table 219. Default voltage and breaker space by heat pump systems. (Note: ckt = circuit)

. . . . . . . . . . . . . . . 242

Table 220. 2019 federal poverty guidelines (Assistant Secretary For Planning and Evaluation, n.d.(a)) . . . . . . . . . .

243

Table 221. The ResStock arguments set in the Occupants characteristic . . . . . . . . . . . . . . . . . . . . . . . .

248

Table 222. The ResStock arguments set in the Vacancy Status characteristic . . . . . . . . . . . . . . . . . . . . . .

249

Table 223. The ResStock arguments set in the Vacancy Status characteristic . . . . . . . . . . . . . . . . . . . . . .

249

Table 224. ResStock building characteristic output field names and descriptions

. . . . . . . . . . . . . . . . . . . . 251

Table 225. ResStock building characteristic output field names and descriptions

. . . . . . . . . . . . . . . . . . . . 256

Table 226. ResStock energy output field names, units, and descriptions

. . . . . . . . . . . . . . . . . . . . . . . . 257

Table 227. ResStock cost multiplier output field names, units, and descriptions . . . . . . . . . . . . . . . . . . . . .

260

Table 227. ResStock cost multiplier output field names, units, and descriptions . . . . . . . . . . . . . . . . . . . . .

261

Table 228. ResStock emissions output field names, units, and descriptions . . . . . . . . . . . . . . . . . . . . . . .

261

Table 229. ResStock utility bill output field names, units, and descriptions
Table 230. Natural gas census regions and fixed charges

. . . . . . . . . . . . . . . . . . . . . . . 265

. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 266

Table 231. PADD regions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .

15
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

267

Table 232. ResStock schedule output field names, units, and descriptions

. . . . . . . . . . . . . . . . . . . . . . . 268

Table 233. ResStock electrical panel output field names, units, and descriptions
Table 234. Other ResStock results output field names, units, and descriptions

. . . . . . . . . . . . . . . . . . . . 269

. . . . . . . . . . . . . . . . . . . . . 271

16
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

5

Introduction

ResStockTM is the foundational national residential building stock energy model for the United States. ResStock
is a highly granular, bottom-up, physics-based model that uses best-available data sources on American housing,
statistical sampling methods, and advanced building energy simulations in EnergyPlus® to model the annual subhourly energy consumption of the residential building stock across the United States with high spatial granularity.
ResStock’s companion model, ComStock, covers the commercial building stock of the United States.
Many of the internal workings of these models are distinct, but the results and types of analyses that can be done
with them are similar. Documentation for ComStock can be found on the ComStock website.
ResStock represents all types of housing units, including single-family, multifamily, and manufactured or mobile
homes. The definition of the residential sector follows the U.S. Energy Information Administration’s (EIA) definition
of housing unit and therefore does not include dormitories, prisons, assisted care facilities, and other congregate
housing situations, but does include high-rise multifamily buildings that are sometimes considered commercial
buildings for the purpose of building codes (U.S. Energy Information Administration 2024b).
This report serves as the primary documentation of the methodology and assumptions of ResStock. It is updated with
each ResStock software release or ResStock standard data release.

5.1 Overview and Primary Use Applications
ResStock answers two primary questions: (1) How and when is energy used in the U.S. residential building stock?
and (2) What are the impacts of technological and behavioral changes in U.S. homes? Specifically, ResStock quantifies energy use across geographical locations, demographic groups, building types, fuels, end uses, and time of day.
Additionally, it details the impact of efficiency, fuel changes, or flexibility measures: total changes in the amount of
energy used by measure; where or in what use cases efficiency or technology change measures save energy; when
or at what times of day savings occur; and which building stock or demographic segments have the biggest savings
potential.
This type of building stock energy model can be conducted using a range of approaches, varying on a spectrum from
simple representation and fast execution or complex representation and slow execution. Each approach has benefits
and trade-offs. The National Energy Modeling System used by the EIA is an example of a simple, fast method. This
system models the entire U.S. energy system at the census region level, and its results for the building stock have
low spatial, temporal, and subsector granularity. On the other hand, modeling each individual building within the
building stock is an example of a complex, slow method. This approach is impossible to implement in practice due
to the lack of building-level data necessary to develop the model, and can lead to false confidence in results if not
underpinned by appropriate data. Additionally, if appropriate data did exist and the model could be developed, this
approach would offer a high granularity of results, but would provide more detail than needed for most applications
and would be highly impractical to update or run frequently.
The ResStock approach is positioned between these two extremes, providing highly granular housing stock data to
capture the diversity of housing and occupants while maintaining a usable execution speed. Three advantages of the
ResStock approach are: (1) subhourly detail; (2) modeling of upgrade measure interaction, controls, and demand
flexibility; and (3) the ability to post-process the data to slice results (e.g., by location, household income, fuel types,
building size) and extract a wide array of insights from the simulations, including distributional impacts—how costs
and benefits are distributed across different groups of households. This approach strikes a balance by presenting
enough information to answer its two driving questions while remaining computationally tractable.
Professionals and researchers have several pathways for using ResStock data and insights. They can review published fact sheets and reports based upon ResStock data, query a web-based visualization platform to view annual
and timeseries results, or use a simple spreadsheet-type analysis to investigate annual energy consumption results
and aggregated timeseries load profiles. If users want to go deeper, they can use the raw simulation results dataset,
which requires comfort dealing with large datasets and potentially cloud or high-performance computing assets. All
of these approaches to using ResStock are supported by the ResStock team, which can be contacted at
resstock@nrel.gov. Because all ResStock inputs are publicly available, it is also theoretically possible for users
to run ResStock themselves using their own computing resources and weather files. However, the ResStock team
is not able to provide support for external users running ResStock software because of the significant burden it
17
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

would impose on staff time and budget. We encourage users to use the publicly released datasets, visualizations, and
analysis products that receive rigorous review for quality assurance and control.

5.2 ResStock Calibration and Validation
Calibration and validation have been core components of ResStock since its inception. In 2014, initial validation
efforts focused on comparing estimates of average annual electricity and gas use per home to EIA Residential Energy
Consumption Survey (RECS) 2009 microdata for cohorts of single-family detached homes grouped by combinations
of region, vintage, and fuel type (see Section 2.6 in Wilson et al. 2017). Visual comparisons of cumulative distribution functions for energy use, along with Kolmogorov–Smirnov tests for goodness of fit, were used to validate
heterogeneity in model outputs. In 2015, the initial year-long calibration effort involved 12 rounds of model structure and input modifications to improve agreement with RECS 2009 data. Examples of these modifications include:
adding new data sources for probability distributions, changing dependencies for housing characteristic probability
distributions, changing the number of probability distribution options, and reducing the number of weather locations
(to allow additional granularity in other areas).
Calibration and validation efforts expanded to include hourly timeseries outputs in 2019–2022. As part of a threeyear U.S. Department of Energy (DOE)-funded project, we compared ResStock results to data from a wide range
of sources such as utility load research data, advanced metering infrastructure data, and end-use submetered data
to inform modeling improvements, and validated the updated model. ComStock also went through this process as
part of the same project. These data sources, as well as the comparison plots and accompanying discussion, are
described in detail in that project’s final report (Wilson et al. 2022). Since the publication of that report, additional
modifications have been made to ResStock. These ongoing modifications are documented in this report.

5.3 ResStock Data Access
Access to ResStock data is provided in multiple formats. The current state of data access changes periodically and is
maintained at the National Renewable Energy Laboratory (NREL) ResStock website.

18
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

6

ResStock Workflow

In this section, we provide details of the major components of ResStock’s modeling workflow.

6.1 Overview
ResStock is an interconnected set of modeling assumptions, workflows, and published datasets within the software ecosystem of DOE’s flagship building energy modeling software EnergyPlus, OpenStudio, and OpenStudioHPXML. EnergyPlus is open-source software used to simulate the physics-based energy performance of individual
buildings, including heating, cooling, lighting, appliances, and ventilation systems. It is widely used by engineers
and architects to simulate, optimize, and evaluate building designs for energy efficiency, fuel changes, and comfort. EnergyPlus is the building energy simulation engine that ultimately performs physics-based simulations within
ResStock. OpenStudio is an open-source software development kit that allows for programmatic creation and management of building energy models in EnergyPlus. It simplifies the process of simulating building energy performance through software automation, making it easier for users to simulate and interact with the building energy
model and results. OpenStudio-HPXML (OS-HPXML) is a tool that bridges the OpenStudio platform with the
Home Performance XML (HPXML) data standard, enabling accurate and consistent modeling and simulation of
residential building energy performance. It automates the process of creating HPXML files, which describe residential building characteristics commonly used during energy audits, and converts them into EnergyPlus-compatible
models, facilitating the evaluation of energy efficiency measures in homes. This OS-HPXML foundation makes
ResStock compatible with other software within the residential modeling ecosystem such as BEoptTM , Home Energy
ScoreTM , URBANoptTM , and OCHRETM . On top of the core building energy modeling, ResStock adds a synthesized
U.S. housing stock and demographic characterization, batch processing of a large number of EnergyPlus models, and
post-processing workflows to add emissions, utility cost, and energy burden data. The housing building stock characterization sits on top of EnergyPlus, OpenStudio, and OpenStudio-HPXML to automate the creation, simulation, and
processing of the representative building energy models generated through this characterization, and a large database
of published simulation results from the stock model.
ResStock is an archetype-based building stock model of the U.S. residential building stock and is classified as a
Q4 physics-simulation model by the building stock energy model classification framework (Langevin et al. 2020).
The model has five major steps (Figure 1): (1)Stock Characterization, (2) Sampling, (3) Building Energy Model
Articulation, (4) Batch Simulation, and (5) Results and Publication. The next few subsections briefly introduce each
of these topics.

6.2 Stock Characterization
ResStock characterizes the U.S. residential building stock and the associated occupants using a probabilistic representation of building and household characteristics developed using the best available data. Much of the underlying
data for the U.S. residential stock comes from national survey data. These surveys include the U.S. Census, the Public Use Microdata Sample (a microdata version of the American Community Survey [ACS]), the American Housing
Survey (AHS), and the EIA’s Residential Energy Consumption Survey (RECS). These surveys provided weighted
survey samples with different building characteristics (for example: heating fuel, vintage, number of occupants, floor
area, etc.) that ResStock leverages.
ResStock takes this survey microdata, processes it, and connects it to other surveys to develop housing characteristic
probability distributions.
Some of these characteristics include the location of the housing unit (examples: state, county, climate zone), the
geometry of the housing unit (examples: building type, foundation type, floor area, number of floors), the envelope
information (examples: wall insulation, attic type, window panes), appliances (examples: age of refrigerator, heating
fuel of the cooking range, whether the unit has in-unit laundry), heating ventilating and air-conditioning (HVAC) system (examples: heating system type, cooling system type, setpoint temperatures, whether the housing unit has ducts),
water heating (examples: water heating fuel, type of water heater), household information (examples: income, number of occupants, and tenure). ResStock only contains discrete distributions, and even continuous variables like
vintage or floor area are discretized into bins. A given discrete bin of the distributions is referred to as an “option” of

19
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Building
Energy Model
Articulation

Stock
Characterization

Establish a conditional
probability distribution that
describes housing
technologies, structures, and
occupants in the United States

Batch
Simulation

Sampling

Translate the sampled housing
options into input arguments
for building energy models via
OpenStudio-HPXML

Results and
Publication

Format the outputs for
visualization platform,
aggregate key results, and
publish all data on OEDI

Simulate all samples and
upgrades with highperformance or cloud
computing with BuildStock
Batch and collect the output
data and upload to the cloud

Sample the stock
characterization distributions
to create a set of representative
synthetic buildings

Figure 1. A high-level overview of the ResStock workflow steps and what occurs during those steps

the characteristic. For example, in the Foundation Type characteristic, there is an option for the unit to have an “unheated basement” and another option for the unit to have a “heated basement.” Another example is that the Geometry
Floor Area characteristic has an option for a housing unit to have a floor area between 1,000 and 14,999 ft2 .
The input distributions also capture important correlations between building characteristics, sometimes referred
to as conditional dependencies. For example, in Los Angeles, CA, in the 1960s, many residential buildings were
constructed, while other cities may have seen growth at different periods. This is captured in ResStock by making
the Vintage characteristic conditionally dependent on the location of the housing unit, so different locations will
have different distributions of housing age. Another example is that energy codes became more widespread in the
late 1970s, causing minimum insulation values in new homes to increase. This relationship is captured by making
the Insulation characteristics, like wall insulation, conditionally dependent on vintage. Through these correlations
taken from the survey data, a network of characteristics and conditional dependencies are assigned through ResStock
characteristic variables. It is these conditional dependent distributions of the characteristics that create the residential
building stock characterization in ResStock. Information about how these distributions are created can be found in
Section 7.1. Detailed information about each characteristic, assumptions, dependencies, and data sources can be
found in Section 8.

6.3 Sampling
ResStock does not model actual buildings (for example: the apartment complex at 123 Main Street). Instead, the
housing characteristic distributions are sampled hundreds of thousands of times—typically 550,000—to create a
synthetic stock representation of U.S. housing units. Each sampled housing unit is assigned an option for each of
the ResStock housing characteristics. Within the ResStock workflow the full set of sampled housing units and their
associated characteristics is referred to as the buildstock.csv. An illustrative example of some characteristics
of a ResStock model is shown in Figure 2. More information about how the sampling is performed can be found
in Section 7.3. Each of the 550,000 representative samples in the buildstock.csv can be thought of as an
archetype residential housing unit description, meaning that each synthetic building represents approximately 250
real U.S. housing units.

20
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Figure 2. An illustrative example of a representative housing unit sample from ResStock (does not show all characteristics available in ResStock)

6.4 Building Energy Model Articulation
After sampling is complete, the buildstock.csv file contains the synthetic housing stock, with each row representing a sampled housing unit and each column corresponding to a characteristics and the field within that column
representing a sampled option. Each housing characteristic has an option assigned for each sampled housing unit
in the synthetic stock. The table itself is a set of string values that need to be transformed into a building energy
model for each sampled housing unit. The transformation of a single line of characteristic options (see Figure 2 for
an example) into an EnergyPlus building energy model is referred to as the model articulation process.
ResStock can be run either just for “baseline” energy use—i.e., energy use in the present-day housing stock—or with
“upgrades” that will simulate both the baseline as well as a technical potential of different technologies to change
energy use and associated metrics. The foundation of each of these workflows is the model articulation process. This
document discusses primarily the ResStock baseline state since each public data release of upgrade measures has its
own accompanying detailed technical documentation.
The first step in the model articulation process maps the options for each housing characteristic within a single
row of the buildstock.csv to ResStock modeling arguments. For reference, the mapping is specified in the
options_lookup.tsv file. This file contains all the housing characteristics and all the housing characteristic options
in the ResStock national residential stock characterization and the associated ResStock model arguments. This
file also includes housing characteristic options that are not sampled in the ResStock baseline, but which could be
applied as upgrade options. A list and description of all the ResStock arguments can be found on the ResStock
GitHub Repository. For ResStock to model any option, either in baseline or in upgrade, that option must exist as
a characteristic | option pair in the associated options_lookup.tsv. For example, if there exists a pair
Windows|Double, Clear, Non-metal, Air, that is then available for use in the baseline housing stock distributions and
in upgrade specifications in the project specification file. A characteristic | option pair does not need
to exist in the baseline to be used in an upgrade. The technical details associated with each option of the housing
characteristics are defined in the options_lookup.tsv file. For example, the wall exterior finish option: Wood, Medium/Dark is translated into a medium dark color wood siding with an exterior finish R-value of 1.4 in the ResStock
measure, which is transformed into other model file inputs. While the ResStock housing characterization provides
many inputs that ultimately make up a building model sample (see Section 6.4 for model articulation), it’s important
to recognize that there are far more technical details that are not characterized by ResStock, e.g., how much windows are being shaded, how much natural ventilation is used over the course of the year. Instead, these parameters

21
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

assume the default values from OS-HPXML. For more details on modeling assumptions, refer to the OS-HPXML
documentation and Section 8 on how building systems are modeled.
Many housing characteristic options are directly used in the creation of the EnergyPlus models, but some are just
structural in developing the probability distributions. For example, the ASHRAE IECC Climate Zone 2004 characteristics set the site_iecc_zone and site_type ResStock arguments (Section 8.1.2), but Location Region
is just used as a dependency to define other characteristics that impact the energy modeling. Housing characteristics that do not assign an argument are called meta-parameters, for example Federal Poverty Level. These metaparameters are often used as intermediate dependencies in other characteristics to separate key housing characteristics that influence the energy simulation. For example, the Federal Poverty Level characteristic and options are used
to correlate income to appliance ownership and efficiency. The options and arguments for each ResStock housing
characteristic are discussed in detail in Section 8.
6.4.1

OpenStudio–HPXML

The next step in the workflow is converting ResStock arguments to the OpenStudio-HPXML arguments to create the
HPXML file. OpenStudio-HPXML uses a series of OpenStudio measures to generate an EnergyPlus model for each
sample based on the building and occupant characteristics defined by ResStock (Figure 3). In many cases, ResStock
relies upon the OpenStudio-HPXML default arguments and calculations. The OpenStudio measures called in the
workflow are:
• BuildExistingModel – meta-measure that calls on all following measures in the workflow and passes in
ResStock files
• ResStockArguments – translates housing characteristics from ResStock into arguments for BuildResidentialHPXML
• BuildResidentialHPXML – creates the HPXML file for ResStock sample and calculates defaults if not
provided from ResStock
• BuildResidentialScheduleFile – generates schedules and references the schedules.csv from the HPXML
file
• ApplyUpgrade – meta-measure that calls the following measures in the workflow to modify arguments for
samples that have upgrade scenarios applied.
• HPXMLtoOpenStudio – translation of the HPXML file to an OpenStudio model.
Throughout this translation process, in most cases, the ResStock arguments are the same as the final OpenStudioHPXML arguments assigned in BuildResidentialHPXML. An example of an identical argument is geometry_unit_num_bedrooms. However, there are some instances where the ResStock arguments intentionally differ
from the OpenStudio-HPXML arguments and need further adjustment. Another potential difference is combining and modifying ResStock arguments into one OpenStudio-HPXML argument. An example is using air_leakage_percent_reduction as part of an envelope upgrade that reduces infiltration. In this scenario, the
air_leakage_value is adjusted by the air_leakage_percent_reduction argument.
6.4.2

Post OpenStudio–HPXML modifications

After the OpenStudio-HPXML files are returned, there is a final step before the OpenStudio and EnergyPlus model is
simulated. The ResStockArgumentsPostHPXML measure is executed. This measure provides an opportunity to
modify the returned OpenStudio–HPXML files before simulation. Currently, this measure is not used for the baseline
stock. An example use of this measure would be modeling a schedule modification for demand flexibility during an
upgrade.

6.5 Batch Simulation
The model articulation process discussed in the previous sections is performed for each of the 550,000 ResStock
samples; when factoring in upgrade scenarios, this can result in tens of millions of EnergyPlus simulations. The
NREL-developed software BuildStock Batch manages the various stages of the workflow of running ResStock or
ComStock. BuildStock Batch has its own documentation for a detailed understanding of the software. BuildStock

22
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

BuildExistingModel

ApplyUpgrade

ResStockArguments

ResStockArguments

BuildResidentialHPXML

BuildResidentialHPXML

BuildResidentialScheduleFile

BuildResidentialScheduleFile
Yes

Upgrade?

No

HPXMLtoOpenStudio

ResStockArgumentsPostHPXML

Figure 3. Flowchart of OpenStudio measures performed to translate a ResStock sample into an OpenStudio model

Batch can be run locally, on NREL’s high-performance computing (HPC) system, or on the cloud using Amazon
Web Services (AWS) or Google Cloud Platform. The local version of BuildStock Batch is mainly used for testing
purposes during new feature development and for use in the continuous integration of the ResStock and ComStock
software stack. The local version is not used for production-scale runs due to the typically low number of CPU
cores and limited memory of local machines. The HPC- or cloud-based workflows can be used to run the full set of
baseline samples and upgrade simulations, but all public runs up through 2024 have been completed on NREL’s HPC
system.
BuildStock Batch is initialized with a project file that configures all the inputs to the workflow. An example project
file to simulate the national baseline stock can be found in the ResStock repository. There are three major steps to
the BuildStock Batch workflow: (1) sample creation and job setup, (2) parallel simulation of all baseline and upgrade
simulations, and (3) collection of output data from the simulations and upload to AWS for querying. The sampling
and job setup process creates the sampled description of the housing characteristics in the “buildstock.csv” file. Then
BuildStock Batch submits a job that runs all the simulations in parallel by performing the model articulation and the
EnergyPlus simulation for each sample. To run these simulations efficiently, BuildStock Batch communicates with
the computing nodes to manage the computing resources at every stage of the workflow. In particular, the software
facilitates the simulations in batches by breaking them up into smaller jobs that can be run by parallel processors or
by multiple nodes in a distributed manner. This is critical for enabling large-scale simulations which are often timeand memory-intensive to process. BuildStock Batch makes it possible to run hundreds of thousands of simulations
in a timely manner by leveraging HPC. After the simulation completes for each model, the workflow post-processes
the simulation output by compiling them into annual summary files and coalescing the timeseries into partitioned
files separated by upgrade scenario and other user-specified characteristics such as state and county. As the final step,
BuildStock Batch can optionally upload the result files to AWS S3 storage, where they can be queried much like a
database using web services such as AWS Athena.
A successful run of 550,000 samples with no upgrades, a 15-minute time step, no errors, and no queue time can
typically be run on NREL’s HPC system within a few hours and creates about 500 GB of output.
6.5.1

Upgrade Specification

In ResStock, most of the details of upgrade specification occur directly in the project file under the upgrades key,
using fields from the options_lookup.tsv file specified in logic blocks. Options specified for upgrades include
23
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

which segment of the baseline the upgrade should be applied to, cost multipliers, and the “reference” case, which is
important if doing a comparison against a business-as-usual scenario (especially for costs). If the upgrades section
is not specified, only the building stock baseline will be simulated. Details of the upgrades associated with each
ResStock data release can be found in the supporting upgrade measure documentation.
ResStock upgrades are deterministic, not probabilistic. You can specify, for example, that all housing units with
a specific existing air conditioner in baseline get a specific new air conditioner in upgrade. Or you can use more
complex logic and specify 10 different air conditioners in upgrade, based on any characteristic or combination of
characteristics. But each housing unit will deterministically receive a specific new air conditioner based on the logic.
This can cause challenges. One example is if specifying a new air conditioner for housing units that don’t already
have air conditioning, you might ideally specify a new, probabilistic range of cooling setpoints for those homes.
However, this is not possible. This is why ResStock specifies cooling setpoints for every housing unit, whether or
not the unit has air conditioning: so that if an upgrade run assigns air conditioning to that housing unit, the resulting
setpoints are appropriately diverse. One can think of this situation as the housing unit’s preference of a cooling
setpoint if one had a cooling system. There are several other similar parameter option specifications in baseline that
are not used to model the baseline but are available in case of certain upgrade option assignments.

6.6 Results and Publication
The results from the BuildStock Batch post-processing include: (1) metadata and annual results (referred to as the
results.csv file), (2) a set of end-use timeseries parquet files that combine all the end-use timeseries results
from the 550,000 models, and (3) a compressed set of building simulation folders with the results of the OpenStudioHPXML workflow for each building sample. The results.csv file includes the housing characteristics and
annual energy, emissions, utility bills, and cost multipliers for each of the 550,000 models. When a production
run of ResStock is completed, reviewed, and ready for publication, the outputs are then reformatted so that each
building timeseries is a single file, the result columns start with “in.<input>” and “out.<output>” (instead of “build_existing_model” and “simulation_output_report,” the original outputs of OpenStudio-HPXML), and the energy
results are all converted to kWh. This extra step is done in part for readability and ease of use, and also because
the ResStock dataset viewer allows all the energy outputs to be stacked on top of one another and expects the new
naming convention. This step is also done outside of the BuildStock Batch workflow. After the conversion, the
datasets are uploaded to the Open Energy Dataset Initiative End-Use Load Profiles submission.

24
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

7

Input Structure and Sampling

In this section, we discuss the structure of ResStock’s input data and our sampling approach. This includes an
overview of the probability theory behind ResStock’s inputs, how we merge data sources, and how stochastic occupant schedules are created.

7.1 Overview of Housing Characteristics
ResStock uses a set of conditional distributions to describe the characteristics of U.S. housing units and the households living in them. There are over 150 characteristics described in ResStock, the majority of which describe the
physical attributes of the buildings. Some demographic household characteristics are also included as inputs, both
to describe the demographics of the households (e.g., income and renter/owner status) as well as to differentiate key
appliance ownership and building characteristic differences that exist between households of different demographics.
Each sample in ResStock represents one housing unit (as opposed to a building with many housing units) and will
have a value selected for every input housing characteristic defined in ResStock.
Table 1 is an illustrative example of a conditional distribution table for the housing characteristic Water Heating
Fuel. There are three parts to this table—options, dependencies, and sampling probability. The options are the
values a characteristic parameter can take on (e.g., water heater fuel has the options: electricity, fuel oil, natural
gas, other fuel, and propane). If one characteristic is described based on another, this is known as a dependency.
The dependencies explain how the characteristic is distributed (e.g., Water Heater Fuel saturation varies based on
Geometry Building Type RECS, Heating Fuel, and State). Since all buildings must receive a value assigned for a
Water Heating Fuel option during sampling, the probabilities in the option columns are equal to one when summed
row-wise. Each row gives the parameter distribution within a housing segment defined by the dependencies. For
example, the Water Heating Fuel for Mobile Homes with a Heating Fuel of Electricity located in CA has a 72.37%
probability of being Electricity, and a 17.59% probability of being Natural Gas. The sampling_probability column
provides the likelihood of sampling a home with the dependency characteristics, i.e., the relative size of the housing
segment in the United States. The column can be extended with the option probability (i.e., each value under the
option column) to give the joint probability of sampling the characteristics of both the dependencies and the option.
For example, Mobile Homes with a Heating Fuel of Electricity located in CA represent 0.09022% of the national
residential housing units. Multiplying this by the 72.37% probability of these housing units having Electricity as
their Water Heating Fuel, we determine that Mobile Homes with a Heating Fuel of Electricity located in CA and
having a Water Heating Fuel of Electricity represent 0.06529% of the national residential housing stock.

7.2 Methods for Creating Housing Characteristic Distributions
ResStock housing characteristics are mostly compiled using publicly available survey data. Major data sources include the Residential Energy Consumption Surveys (RECS) from the EIA (U.S. Energy Information Administration
2020), the Public Use Microdata Samples (PUMS) of the American Community Survey (Ruggles et al. 2022), and
the American Housing Survey (U.S. Census 2022). For certain characteristics that are not yet surveyed nationally,
region-specific datasets are used instead. For example, the hot water fixture distribution is informed by field data
from a demand management program in the Northeast. Roof insulation, ceiling insulation, and window area characterization come from the Residential Building Stock Assessments by the Northwest Energy Efficiency Alliance
(Northwest Energy Efficiency Alliance 2024). Some housing characteristic distributions are created manually as they
do not have any survey data to base on, with about a quarter of ResStock’s housing characteristics being constructed
using reference numbers from studies. For example, the insulation level for ceilings and walls are derived from the
Home Innovation Research Labs 1982–2007 data, and spot ventilation for bathroom and range hood comes from the
Building America House Simulation Protocols (Wilson, Engebrecht Metzger, et al. 2014). Ten characteristics are
Dependency=Geometry Building
Type RECS

Dependency=
Heating Fuel

Dependency=
State

Option=
Option=
Electricity Fuel Oil

Mobile Home
Multifamily with 2–4 Units
Multifamily with 5+ Units
Single-Family Attached
Single-Family Detached

Electricity
Electricity
Electricity
Electricity
Electricity

CA
CA
CA
CA
CA

0.7237
0.6379
0.5690
0.6986
0.3200

0
0
0
0
0

Option=
Natural
Gas
0.1759
0.3621
0.4217
0.2696
0.6428

Option=
Other
Fuel
0
0
0
0
0

Option=
Propane

sampling
_probability

0.1005
0
0.0093
0.0318
0.0372

0.0009022
0.0026521
0.0113951
0.0019855
0.0107185

Table 1. Subset of Water Heating Fuel distribution

25
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

created based on engineering judgment, including things like door area, plug load diversity, and mechanical ventilation. Each input housing characteristic to ResStock is discussed in detail in Section 8, including data sources and
assumptions.
ResStock updates housing characteristic distributions to the latest release of longitudinal surveys whenever possible
and incorporates new data sources when a need and a data source are both identified. The housing characteristics
captured in ResStock 2025 Release 1 represent the existing U.S. housing stock as of approximately 2019 (housing
stock: ∼2019, weather: 2018 or TMY3, and appliances: ∼2020). ResStock models all 50 states and the District of
Columbia. ResStock does not currently model U.S. territories such as Puerto Rico or Guam.
To generate a housing characteristic’s distribution, we generate distributions as normalized cross tabulations of the
variables and their dependencies using the sample weight in the source data. We select dependencies from the available variables in the surveys based on a combination of engineering judgment, empirical evidence of correlation,
and the need to balance between data fidelity and variability. For example, we know there is likely to be a relationship between having natural gas as a space heating fuel and having natural gas as a water heating fuel since there is
already natural gas service to the home, so we set Heating Fuel as a dependency for Water Heating Fuel. Engineering judgment can help pre-select a set of variables to correlate with the parameter. The correlation is then verified
with empirical evidence that may include correlation matrices, statistical tests, and plots or tabulations that demonstrate the significance of dependency variables in the output distributions. Input characteristics are constantly being
evaluated and updated as better data are identified.
To ensure data fidelity and representativeness, each row in a distribution is generally informed by at least 10 samples
in the source data. The number of dependencies to include is limited by the size of the source data, since the data
will be sliced over many parameters to generate each row of the distribution. For example, smaller source datasets
can afford to split over fewer or less granular dependencies before the data is spread too thin. In such cases, it becomes necessary to choose variables that best capture the variability in the parameter. To do this, we use graph
theory and Bayesian inference to calculate the incremental information gain by each candidate variable, which ranks
them for selection. Sometimes the dependency selection is further limited to keep the distribution to a manageable
file size for workflow purposes. For example, a distribution with a dependency on County will likely have few other
dependencies, as doing so will result in an oversized distribution that cannot be stored in the GitHub repository and
is otherwise difficult to work with since there are over 3,100 counties in the United States.
In addition to strategic dependency selection, ResStock has two other approaches for dealing with low samples or
missing dimensionality in the source data: fallback rules for dimensional coarsening and dimensional blending.
Some characteristics in ResStock have several granularity options available, e.g., Vintage (housing unit age grouped
into 10 bins) vs. Vintage ACS (housing unit age grouped into 6 bins). These granularity options help bridge between
source data that have different native resolutions to connect the derived distributions. They are also used in fallback
rules and dimensional coarsening to address low samples. A common practice in ResStock is to fill the cross tabulation using the native resolution of the dependency variables. Then where there’s insufficient sample count, ResStock
pulls the distribution from higher granularity variables to fill the rows. For example, state-level tabulation can be
used to fill or supplement the rows with low samples that are natively at the county level. This dimensional coarsening may result in some rows sharing similar probability distributions but at the benefit of filled data gaps and higher
sample confidence. The fallback rules are what define these processing sequences so that some or all dependency
variables can be coarsened incrementally until all rows reach enough samples. Dimensional coarsening is commonly
done over geography, climate zone, vintage, building type, floor area, and income by grouping together similar options or options believed to influence energy consumption similarly (e.g., neighboring geographies). In Section 8 we
discuss in the assumptions section for each variable if dimensional coarsening is used.
Another approach to dealing with low samples or missing dimensionality is dimensional blending. This simply refers
to updating one distribution with another distribution, hence “blending” the two distributions together. Dimensional
blending is often used when a distribution lacks the desired granularity natively and is therefore augmented by
another distribution with that granularity. For example, the windows distribution in ResStock comes from RECS,
which characterizes the windows based on glass type and frame material. To augment the window options to account
for storm window and low-e glazing, the distribution is re-normalized using proportionalities derived from shipment
data.

26
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

…

…

Figure 4. Example of interconnected building characteristic distributions

The full cross-tabulation of a parameter and its dependencies can sometimes give rise to impossible or highly improbable combinations of characteristics, e.g., single-family houses that are over 8 stories tall. These combinations
are assigned a parameter value of “void,” and prune rules are used in the distribution development to ensure that such
combination will never be sampled. If such combination is accidentally sampled (perhaps due to error in upstream
housing characteristics), then this will be caught immediately since “voids” are supposed to be un-sample-able.
Some characteristic combinations are realistic but may be pruned due to limitations in the upstream modeling workflow. For example, in ResStock, single-family detached houses that are 0–1,499 ft2 with attached garages can currently only have a single-car garage. This is due to ResStock assuming a specific aspect ratio for building footprint
and modeling constraints restricting that the garage cannot be larger or deeper than the livable space.
Many of the housing characteristic distributions are validated by comparing their marginal distribution by each
dependency with those of the source data. This is to ensure that any special handling of the data to address low
samples or missing dimensionality does not deviate the distributions significantly from the source data. The parity
maintained with the source data also means the housing characterization in ResStock inherits the same level of
survey biases or uncertainty as those that exist in the source datasets. For example, ResStock’s characterization of
Mobile Homes has higher uncertainty than any other housing types as mobile homes are the least common of the
major housing types (single-family, multifamily 2–4 units, etc.), and fewer data points exist for them in the source
datasets. While using the survey sample weight to construct the distributions helps ensure they are representative of
the U.S. housing stock, ResStock does compare the effect of using different types of sample weight when they are
available in certain surveys, such as RECS.

7.3 Sampling Methodology
With the full conditional probability network of inputs defined, ResStock samples the inputs to create the synthetic
housing stock. The input file structure and dependency network determine the order in which each characteristic
is sampled. Sampling starts with housing features that have no dependencies and next moves to characteristics that
have dependencies on the first level of characteristics sampled. This process proceeds until all inputs are sampled and
defined. For example, Figure 4 shows an example set of housing characteristic distributions that are interconnected
by dependencies. To create a building model in this hypothetical network, the census division is sampled first (and
Middle Atlantic is chosen). Then the vintage of the model is sampled based on the distribution of vintage for the
chosen census division (1980s is chosen). Next, the heating fuel is sampled according to the distribution for the
chosen vintage (natural gas is chosen), and this process repeats until all housing characteristics are determined.
To create a full representative synthetic housing stock for the United States, ResStock employs quota-based sampling. In quota-based sampling, building models are created until the specified number of samples (i.e., the quota)
is reached. Sampling starts with the most likely characteristics or most common housing unit in the United States,
and then continues filling out increasingly less-likely combinations of characteristics until the quota is reached. This
approach creates building models with equal sample weight, meaning each sampled housing unit represents the same
number of housing units in the real housing stock. This is a product of quota-based sampling where the likelihood
27
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

of a building characteristic is directly reflected in the number of times that characteristic is sampled instead of being
included in the sample weight.
The quota-based sampling approach is different from purely random sampling (e.g., Monte Carlo) where the samples
can come from anywhere in the distributions. Random samples thus may not be representative until many samples
are drawn. In quota-based sampling, the quota is multiplied by the probability distributions to determine how many
samples will have certain characteristics. If natural gas accounts for 50% of space heating in the marginal distribution, then one in two samples will be decidedly heated by gas, and this holds true for a quota of two or a quota of
a million. However, larger quotas are required to sample uncommon characteristics due to the discretization effect
(i.e., a characteristic of 0.1% probability will not show up in a sampling quota of 500 as 0.1%*500 = 0.5, which is
less than one sample). It is worth noting that the characteristics do not need to be uncommon at the national scale
for this problem to occur. Even if a characteristic has 1% probability nationwide, we will not get the expected 0.01
* 550,000 = 5,500 samples in a national run and in fact may get zero samples if the characteristic has dependencies
that will cause it to be sampled within thousands of slices of (quota of) less than 100 samples. While such extreme
cases are uncommon, most characteristics do have biases on their national-scale saturation over what one would
expect based on the housing characteristic distribution due to this quirk of quota sampling.
While the diversity in the samples scales with quota in both sampling methods, the rate of reaching a reasonable
diversity or converging to the population mean is much faster for quota-based sampling than random sampling.
The convergence rate is proportional to the square-root of the quota for quota-based and to the quota for random
sampling. The ability to sample for characteristics proportional to their distributions makes quota-based sampling
effective as the representativeness of the sampled stock is better maintained even at smaller sampling quotas.
For public datasets, different versions of ResStock runs will by default have different samples. Building model ID 1
is not the same between published datasets.

7.4 Schedule Creation
In addition to the housing characteristic input files, occupant and energy use schedules are another major necessary
building energy model input. Most ResStock schedules are also based upon survey data, but we use a different
approach for generating these schedule files since they need to be temporally comprehensive (typically covering a
full year with 15-minute time steps) as well as sufficiently diverse to appropriately represent the range of load shapes
that occur within the housing stock as well as the aggregate total.
In ResStock, schedules are used to define a variety of building system operations (Table 2). For example, the space
heating and cooling system maintains the indoor air temperature according to a detailed schedule of heating and
cooling setpoint temperatures. Interior lighting turns on according to occupancy, while exterior lighting is set to
turn on at a specific time frame between the evening and the early morning. These schedules represent either preset
equipment schedules, typical usage patterns, or the stochastic time use behaviors of all occupants living within a
household. Occupant-driven schedules are typically heterogeneous to represent a diversity of behaviors and preferences. Many of the schedules capture not only the timing of use but also the intensity of use as fractional values, with
diversity for every day of the year. These fractional value timeseries are then multiplied by the annual end-use energy
or hot water use (calculated separately according to building simulation standards such as ANSI/RESNET/ICC 301
standard or those developed by Hendron and Engebrecht 2010 and Wilson, Engebrecht Metzger, et al. 2014) to generate the respective end-use load profiles or hot water draw profiles. The schedules are modified for vacant units
and vacancy periods (i.e., an occupied household goes on vacation). When a unit is unoccupied for either reason,
all schedules are set to zero except for HVAC setpoint temperature schedules designed to keep pipes from freezing.
See Section 8.11.3 for more information. In ResStock, schedules are generated either using a stochastic occupancy
generator (inherited from OS-HPXML) or through more simplistic defined schedules.
Stochastic Schedules. ResStock uses a stochastic schedule generator to produce representative and heterogeneous
schedules for occupancy and a number of appliances and hot water end uses. Developed using the American Time
Use Survey (ATUS) data from 2013–2017, submetered appliance energy data, and a supplemental hot water model,
the generator combines Markov chain and probability-sampling for schedule simulation. At a high level, the generator uses Markov chain models built from the ATUS data to produce occupant activity schedules for seven different
activities: sleeping, personal hygiene, laundry, cooking, dish washing, absent, and active-at-home. These schedules are then processed and combined with appliance information to form household-level appliance and hot water

28
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Schedule Name
ceiling_fan
clothes_dryer
clothes_washer
cooking_range
cooling_setpoint
dishwasher
electric_vehicle_charging
electric_vehicle_discharging
extra_refrigerator
freezer
fuel_loads_grill
fuel_loads_lighting
fuel_loads_fireplace
heating_setpoint
hot_tub_pump
hot_tub_heater
hot_water_clothes_washer
hot_water_dishwasher
hot_water_fixtures
lighting_interior
lighting_exterior
lighting_garage
occupants
plug_loads_other
plug_loads_tv
plug_loads_well_pump
pool_heater
pool_pump
refrigerator
water_heater_setpoint
water_heater_operating_mode
vacancy

Unit
frac
frac
frac
frac
deg F
frac
frac
frac
frac
frac
frac
frac
frac
deg F
frac
frac
frac
frac
frac
frac
frac
frac
frac
frac
frac
frac
frac
frac
frac
deg F
0/1
0/1

Description
Ceiling fan energy use schedule
Clothes dryer energy use schedule
Clothes washer energy use schedule
Cooking range & oven energy use schedule
Thermostat cooling setpoint schedule
Dishwasher energy use schedule
Availability schedule for electric vehicle charging.
Availability schedule for electric vehicle discharging.
Non-primary refrigerator energy use schedule
Freezer energy use schedule
Grill fuel load energy use schedule
Lighting fuel load energy use schedule
Fireplace fuel load energy use schedule
Thermostat heating setpoint schedule
Hot tub pump energy use schedule
Hot tub heater energy use schedule
Clothes washer hot water use schedule
Dishwasher hot water use schedule
Fixtures (sinks, showers, baths) hot water use schedule
Interior lighting energy use schedule
Exterior lighting energy use schedule
Garage lighting energy use schedule
Occupant heat gain schedule
Other plug load energy use schedule
Television plug load energy use schedule
Well pump plug load energy use schedule
Pool heater energy use schedule
Pool pump energy use schedule
Primary refrigerator energy use schedule
Water heater setpoint schedule
Heat pump water heater operating mode schedule. 0=hybrid/auto, 1=heat pump only.
Vacancy schedule. 0=occupied, 1=vacant. Automatically overrides other columns.

Stochastic?
Stochastic
Stochastic
Stochastic
Stochastic
Non-Stochastic
Stochastic
Stochastic
Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Stochastic
Stochastic
Stochastic
Stochastic
Non-Stochastic
Stochastic
Stochastic
Stochastic
Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic
Non-Stochastic

Table 2. Modeled schedules in ResStock

schedules. For example, both clothes washer and clothes dryer events are scheduled to occur during laundry activity,
whereas sink events are scheduled to occur during active-at-home activity. More details of the stochastic occupant
model can be found in Chen et al. (2022).
One of the housing characteristics in ResStock is the number of occupants (see Section 8.11.4 documentation). The
generator starts by randomly assigning each occupant within a ResStock model to one of the four preset occupant
types that roughly correspond to day-away-evening-home, day-away-evening-away, mostly-home-early-risers,
mostly-home-late-risers. These preset occupant types were created by clustering the ATUS data and picking the
number of clusters that provides a good balance between clustering performance and diversity of behavior. There
is one Markov chain model for each occupant type and for weekday and weekend separately. Each Markov chain
model is built from a cluster of respondents sharing a similar occupancy pattern and models their activity progression
throughout the day using a time-inhomogeneous activity transition probability. This means what activity happens
next depends on both the current activity and the time of day.
Once the appropriate Markov chain model is picked for an occupant, the schedule generation proceeds with sampling of the starting activity at midnight at the beginning of the weather year and sampling of activity at each time
step based on the transition probability given the activity of the previous time step using the Markov-chain transition
probability matrix. This process repeats until the full-year schedule is generated for each occupant in the household.
Next, the occupant schedules are split into end uses and then merged as a household. The occupant schedules are
combined for activities with shareable appliances (e.g., two or more occupants cooking at the same time is one cooking event) and aggregated for individualized activities (e.g., personal hygiene for each occupant is added together
for hot water fixtures). While each occupant can only engage in one activity at a time, the activities can overlap after
aggregating to the household level.
Next, the generator converts the household activity schedules into appliance power and hot water schedules. For
laundry machines, dishwashers, and range ovens, the generator uses the activity schedules for onset only and samples
separately for the duration and power consumption of the appliance, which comes from the 2011 Residential Building Stock Assessment Metering Study (RBSAM) by NEEA. For laundry, the dryer is modeled to start immediately
after the washer. For appliance hot water, the activity schedules similarly provide the draw onset while the duration and flow rate are sampled using NREL’s Domestic Hot Water Event Schedule Generator (Hendron, Burch, and
Barker 2010). In this way, the hot water schedule and power schedule for the clothes washer and dishwasher are only

29
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

aligned in terms of the onset and not necessarily the duration. This is consistent with real hot water appliance cycles
in which hot water is drawn typically at the beginning. Once an appliance cycle completes with a minimum time
gap, the generator finds the next activity onset from the activity schedules and the process repeats until all appliance
schedules are created.
For hot water fixtures, sink use is based on the at-home inactive portion of the occupancy schedule while the personal
hygiene schedule is split between shower and bath. For lighting, plug loads, and ceiling fans, circuit-level reference
schedules are used and they are modulated by the occupancy schedule. This means the modulated schedule is the
same as the reference schedule at 100% occupancy and ramps down to the minimum of the reference schedule at 0%.
The lighting and plug loads reference schedules are taken from Wilson, Engebrecht Metzger, et al. (2014), and the
ceiling fans’ come from RBSAM.
The stochastic schedule generator produces all appliance schedules at 15-minute resolution and hot water schedules
at 1-min to account for their shorter usage duration. These schedules are then aggregated to the simulation time
step and then normalized so the maximum demand within a year is 1. The normalized schedules are multiplied by
the annual energy or water consumption determined separately for their respective appliances to produce the enduse load profiles. A problem with this modeling approach is that the disconnect between energy calculation and
schedule generation can result in unrealistic load profiles, which is especially important when looking at power
consumption at shorter timescales. An end-use appliance with a large usage multiplier assigned can also be assigned
a stochastic schedule with low usage, thus resulting in unusually large power draws in the simulation and vice versa.
This problem is less jarring at the stock level as aggregation tends to balance and smooth out these anomalies. This is
an area identified for future improvement.
Non-Stochastic Schedules. For non-stochastic schedules, ResStock defines various options for 24-hour setback
periods (in 1-hour resolution) for HVAC heating and cooling setpoints in options_lookup. For range spot ventilation
(see Section 8.4.9), the schedule is generated on the fly using inputs that specify the start hour and the number of
hours in operation.
There are two types of OS-HPXML schedule input: simple schedule input or detailed schedule input. Simple schedule inputs are available as weekday/weekend fractions and monthly multipliers for a variety of building characteristics. Detailed schedule inputs allow schedule values for every hour or time step of the simulation. They can be
used to reflect real-world or stochastic occupancy and must consist of a full year of data, even if the simulation is
part-year. The schedule inputs do not need to have the same time resolution as the simulation. They can be more or
less granular than the simulation time step. When schedules are not specified, the default OS-HPXML schedules
are used. Default schedules can be simple or detailed and are typically smooth, averaged, hourly, and homogeneous
schedules mostly derived from Building America House Simulation Protocols (Hendron and Engebrecht 2010,
Wilson, Engebrecht Metzger, et al. 2014).

30
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

8

Housing Characteristics and Inputs

In this section, we overview each of the input housing characteristics for ResStock in detail including ResStock
options, associated ResStock arguments, and the details of each of those arguments. In ResStock, each input characteristic gets its own input file. The full set of housing characteristic input files is available in the main ResStock
GitHub repository in the project national folder. We discuss each of these input files as well as the general theory for
how different systems and components are modeled. Within each section we also provide the national-level stock
saturation of each option within a characteristic. These top-level saturations collapse much of the detail and nuance
in ResStock’s probability distributions, but the saturations serve to give a sense of how common different options are,
generally, in the United States.
We organize this discussion by the major types of inputs: Geography, Geometry, Envelope, HVAC, Water Heating,
Appliances, Lighting, Plug Loads, and Household characteristics. For each of these major sections, we discuss
ResStock’s approach to these input types, highlighting where it might vary from OS-HPXML. In the argument
tables, a selection of “auto” means that the value is being calculated or defaulted in OS-HPXML. Additionally, we
discuss weather inputs to ResStock, which is specified separately from the main input files.

8.1 Geography
ResStock provides a wide range of geographic inputs and outputs. These fields allow for detailed input probability
distributions for the U.S. residential building stock characterization. These geography fields are also useful for
aggregating and analyzing ResStock outputs.
All the geography fields are compiled into a geography lookup table that contains census block-level resolution. For
reference, the Geography Hierarchy Diagram for Census geographies can be found on the Geography Hierarchy Diagram U.S. Census website. This diagram shows that the fundamental geography is a census block. All other census
geographies stem from this definition. This hierarchy is used to create a lookup table for all geography characteristics in ResStock.
Added to this table are occupied and vacant unit counts for each census block from the 2020 U.S. Census Redistricting Data and ACS 5-year 2016 data. The ACS number of units is specified by census tract and downscaled to
the census block level using the 2020 Redistricting data. The 2020 census block data are converted to 2010 census
blocks using the National Historical Geographic Information System (NHGIS) Geographic Crosswalks. All the
characteristics and distributions of housing characteristics are pivoted from this lookup table relating the geography
definitions and housing unit counts. Also in this lookup file is the NHGIS GISJOIN codes that help join this file to
other geography fields not in the lookup table or the ResStock outputs.
The ACS housing unit data are typically used by ResStock to specify in the project file the number of housing units
in the United States. The ACS data are a 5-year average compared to the single-year 2020 Redistricting data. Consistency for using ACS for unit counts at the census geographies is also achieved except for the “City” characteristic.
The City characteristic uses the downscaled data from the ACS to census block, because City boundaries are specified by census blocks.
The census geographies are set to be consistent with the U.S. Census Bureau’s definitions as of July 1, 2015. The
2010 Census geography definitions and changes between the 2010 Census and July 1, 2015, can be found on the
U.S. Census Bureau Decennial Census website.
When looking at the structure of the Geography dependencies, the ASHRAE IECC 2004 input file does not have any
dependencies. ASHRAE IECC 2004 is the top-level geography characteristic. The reason this climate zone characteristic is first and not some U.S. Census characteristic is because of the way the ResStock Sampling algorithm
works. By using the large climate zones, more uniformity is achieved in the spatial allocation of the samples. From
ASHRAE IECC climate zone, the County and Public Use Microdata Area (PUMA) characteristic is assigned, placing the sample in the smallest resolution geographic characteristic. From here the other geographic characteristics
are various aggregations of the County and PUMA field or larger geographies.
In discussing the Geography inputs to ResStock, we break it down into four subcategories: Census Geographies,
Climate Zones, Grid and Emissions Geographies, and Other Geographies.

31
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

8.1.1

Census Geographies

This section contains ResStock characteristics based on the U.S. Census geographic definitions. There are 11 input
files to ResStock that specify Census Geographies:
• Census Region
• Census Division
• State
• County
• PUMA
• County and PUMA
• Metropolitan and Micropolitan Statistical Area
• City
• American Indian/Alaska Native/Native Hawaiian (AIANNH) Area
• County Metro Status
• PUMA Metro Status.
Census Region

Description
The U.S. Census Region where the sample is located. The regions are a collection of U.S. Census Divisions.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
Direct Conditional Dependencies
• Census Division.
Options
The options are the four U.S. Census Regions: Midwest, Northeast, South, and West.
Distribution Assumption(s)
No assumptions are made.
Census Division

Description
The U.S. Census Division where the sample is located. The regions are a collection of U.S. states.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
Direct Conditional Dependencies
• State.

32
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Options
The option are the U.S. Census divisions: East North Central, East South Central, Middle Atlantic, Mountain, New
England, Pacific, South Atlantic, West North Central, and West South Central.
Distribution Assumption(s)
No assumptions are made.
State

Description
The U.S. state where the sample is located. In ResStock, States are defined by a collection of Counties.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
Direct Conditional Dependencies
• County.
Options
The options for each State are the collection of postal abbreviations (e.g., AL, AK, AR). Each option sets the
site_state_code argument. The site_state_code argument choices are also the State abbreviations. An
example option and argument assignment for Alabama is as follows: the option name is AL and site_state_code=AL. The rest of the States follow this structure.
Table 3. The ResStock argument definitions for the State characteristic

Name

Required

Type

Choices

Description

site_state_code

false

Choice

auto, AK, AL, AR, AZ, CA,
CO, CT, DC, DE, FL, GA, HI,
IA, ID, IL, IN, KS, KY, LA,
MA, MD, ME, MI, MN, MO,
MS, MT, NC, ND, NE, NH,
NJ, NM, NV, NY, OH, OK,
OR, PA, RI, SC, SD, TN, TX,
UT, VA, VT, WA, WI, WV,
WY

State code of the
home address.

Distribution Assumption(s)
No assumptions are made.
County

Description
The U.S. County where the sample is located.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.

33
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Direct Conditional Dependencies
• County and PUMA.
Options
The County characteristic options are structured using the State name and County name. An example of the option corresponding to Denver County in Colorado would be “CO, Denver County”. The ResStock arguments
simulation_control_daylight_saving_enabled, site_zip_code, site_time_zone_utc_offset, and weather_station_epw_filepath are not constant across all the County options.
The simulation_control_daylight_saving_enabled argument is set to “true” except in Arizona
where all the counties are set to “false.”
The site_zip_code argument is assigned by using a single zip code for the entire county.
The site_time_zone_utc_offset argument is assigned using the population centroid of each county. As
time zones cut through counties, some units will have the wrong time zone. Since the population centroid is used, the
bounding error for units being in the wrong counties is 50%.
The weather_station_epw_filepath argument is “../../../weather/<County GISJOIN>.epw” where <County
GISJOIN> is the NHGIS GISJOIN value for the county. The NHGISJOIN for a county always starts with the letter
“G” followed by the state’s two-digit FIPS, a “0,” and then the County 3-digit FIPS code. An example of this argument assignment for the option “CO, Denver County” is weather_station_epw_filepath=../../../weather/G0800310.epw.
Table 4. The ResStock argument definitions for the County characteristic

Name

Required

simulation_control_daylight_saving_enabled
site_zip_code
site_time_zone_utc_offset

false

weather_station_epw_filepath

true

false
false

Units

hr

Type

Choices

Description

Boolean

auto, true,
false

Whether to use daylight saving.

String
Double

auto

String

Zip code of the home address.
Time zone UTC offset of the home
address. Must be between -12 and
14.
Path of the EnergyPlus Weather
(EPW) file.

Distribution Assumption(s)
No assumptions are made.
Public Use Microdata Area

Description
The Public Use Microdata Area (PUMA) from 2010 U.S. Census that the sample is located. PUMAs are a collection
of census tracts that do not cross state boundaries. They contain no fewer than 100,000 people and typically represent no more than 200,000 people. PUMAs are smaller in land area when located near large cities compared to rural
areas. PUMAs typically do not follow County boundaries. A map of the 2010 PUMAs can be seen in Figure 5.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.

34
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Figure 5. 2010 Public Use Microdata Area boundaries

35
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Direct Conditional Dependencies
• County and PUMA.
Options
The options for PUMAs are structured by their state abbreviation and the PUMA code from the GISJOIN code.
The GISJOIN values are found in the 2010 TIGER/LINE Basis file on the IPUMS GIS Boundary Files website. An
example is G01002100, which represents state FIPS code AL, and 02100 is the AL, Elmore, Autauga, Montgomery
-Outer- and Lowndes Counties PUMA.
There are three ResStock arguments set with the PUMA options: site_elevation, site_latitude, and
site_longitude. All three of these arguments are set to “auto” and use the default OpenStudio-HPXML Building Site values.
Table 5. The ResStock argument definitions set in the PUMA characteristic

Name

Required

Units

Type

Choices

Description

site_elevation
site_latitude

false
false

ft
deg

Double
Double

auto
auto

site_longitude

false

deg

Double

auto

Elevation of the home address.
Latitude of the home address. Must be
between -90 and 90. Use negative values
for southern hemisphere.
Longitude of the home address. Must
be between -180 and 180. Use negative
values for the western hemisphere.

Distribution Assumption(s)
No assumptions are made.
County and PUMA

Description
The GISJOIN identifier for the County and the PUMA where the sample is located. Since Counties and PUMAs are
both a collection of census tracts, often a PUMA is in multiple counties. This characteristic describes the combination of County and PUMA where the sample is located.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004.
Options
The options for County and PUMA are a combination of the NHGIS GISJOIN Code for the County and the PUMA
separated by a comma. An example option is “G0100010, G01002100”—G0100010 is the County GISJOIN for
Autauga County, AL, and G01002100 is the PUMA GISJOIN for the AL, Elmore, Autauga, Montgomery -Outerand Lowndes Counties PUMA.
Distribution Assumption(s)
No assumptions are made.

36
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Metropolitan and Micropolitan Statistical Area

Description
The U.S. Metropolitan Statistical Area (MSA) or Micropolitan Statistical Area (MicroSA) where sample is located.
The U.S. Census defines a set of counties as Core-Based Statistical Areas (CBSAs). These CBSAs are either assigned a MicroSA or combined into a larger MSA. According to the U.S. Census, each metropolitan statistical area
must have at least one urban area of 50,000 or more inhabitants. According to the U.S. Census, each MicroSA must
have at least one urban area of at least 10,000 but less than 50,000 population.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
• County-MSA crosswalk comes from the Quarterly Census of Employment and Wages NAICS-based data
between 2013 and 2022 by the U.S. Bureau of Labor Statistics (https://www.bls.gov/cew/classifications/areas/
county-msa-csa-crosswalk.htm).
Direct Conditional Dependencies
• County.
Options
Options of the Metropolitan and Micropolitan Statistical Area characteristic are structured by having the name of
the MSA or MicroSA, a comma, the State abbreviation, and either “MSA” or “MicroSA.” An example is “AlbanySchenectady-Troy, NY MSA,” which corresponds to the Albany-Schenectady-Troy MSA in New York State.
Distribution Assumption(s)
No assumptions are made.
City

Description
The City where the sample is located.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Cities are defined by Census blocks by their Census Place in the 2010 Census.
• Unit counts are from the American Community Survey 5-year 2016.
Direct Conditional Dependencies
• County and PUMA.
Options
The options are structured as the State abbreviation of the city, a comma, and the name of the city. An example is
“AR, Jonesboro,” which corresponds to Jonesboro, Arkansas.
The ResStock argument site_city is assigned in the City characteristic. The argument is set to “auto,” which is
the OpenStudio-HPXML default value; see the OpenStudio-HPXML Building Site section of the documentation for
the default values.

37
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Figure 6. AIANNH area map. The image is created by ProximityOne and excludes Alaska and Hawaii.

Table 6. The ResStock argument definitions set in the City characteristic

Name

Required

Type

Description

site_city

false

String

City/municipality of the home address.

Distribution Assumption(s)
• 2020 Decennial Redistricting data were used to map tract-level unit counts to census blocks.
• 1,099 cities are tagged in ResStock, but there are over 29,000 Places in the Census data.
• The threshold for including a Census Place in the City characteristic is 15,000 housing units.
• The value “In Another Census Place” designates the fraction of housing units in a Census Place with fewer
total housing units than the threshold.
• The value “Not in a Census Place” designates the fraction of housing units not in a Census Place according to
the 2010 Census.
AIANNH Area

Description
American Indian/Alaska Native/Native Hawaiian (AIANNH) Area where the sample is located. See Figure 6 for a
map of AIANNH areas in the contiguous United States.
Distribution Data Source(s)
• 2010 Census Tract to American Indian Area (AIA) Relationship File provides the percent housing units in the
census tract that belong to AIA.
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.

38
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Direct Conditional Dependencies
• County and PUMA.
Options
The options are either “Yes” or “No,” indicating if the housing unit is in an AIANNH area.
Distribution Assumption(s)
• The 2010 Census Tracts are mapped to 2015 County and PUMA by adjusting for known geographic changes
(e.g., renaming of Shannon County to Oglala Lakota County, SD) However, Tract=G3600530940103 (Oneida
city, Madison County, NY) could not be mapped to County and PUMA and was removed. The tract contains
only 11 units for AIA.
County Metro Status

Description
The Metro Status of the county where the sample is located and is based on MSA and MicroSA.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
• County-MSA crosswalk comes from the Quarterly Census of Employment and Wages NAICS-based data
between 2013 and 2022 by the U.S. Bureau of Labor Statistics.
Direct Conditional Dependencies
• Metropolitan and Micropolitan Statistical Area.
Options
The options are either “Metropolitan” or “Non-Metropolitan.”
Distribution Assumption(s)
No assumptions are made.
PUMA Metro Status

Description
The PUMA metropolitan status where the housing unit is located.
Distribution Data Source(s)
• 2019 5-year PUMS from the University of Minnesota.
Direct Conditional Dependencies
• PUMA.
Options
The options are either (1) In metro area, not/partially in principal city, (2) In metro area, principal city, or (3) Not/partially in metro area.

39
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Assumption(s)
• The PUMA Metro Status, derived from ACS IPUMS METRO codes, indicates whether the household resided
within a metropolitan area and, for households in metropolitan areas, whether the household resided within or
outside of a central/principal city. Each PUMA has a unique METRO status in ACS and therefore has a unique
PUMA Metro Status. IPUMS derives METRO codes for samples not directly identified based on available
geographic information and whether the associated county group or PUMA lies wholly or only partially within
metropolitan areas or principal cities.
8.1.2

Climate Zones

This section of ResStock characteristics is a set of climate zone definitions. There are five input files to ResStock that
specify climate zones:
• ASHRAE IECC Climate Zone 2004
• ASHRAE IECC Climate Zone 2004—Sub-CZ Split
• Building America Climate Zones
• California Energy Commission (CEC) Climate Zones
• ENERGY STAR® Climate Zone 2023.
ASHRAE IECC Climate Zone 2004

Description
Climate zone according to ASHRAE 169 in 2004 and IECC in 2012 where the sample is located. See Figure 7 for a
map of the climate zones.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
• Climate zone data are from ASHRAE 169 2004, IECC 2012, and M.C. Baechler 2015.
Direct Conditional Dependencies
There are no direct conditional dependencies.
Options
A set of counties defines each climate and moisture zone. Climate zones range from 1–8 and moisture zones are
indicated by A, B, and C.
The ASHRAE IECC Climate Zone 2004 sets the site_type and site_iecc_zone arguments. The site_type is always set to “auto.” The site_iecc_zone argument matches the climate zone with the exception of
climate zones 7 and 8 in Alaska. ResStock departs from the climate zone definitions by using 7AK and 8AK instead
of 7 and 8 from the standards.
Table 7. The ResStock arguments set in the ASHRAE IECC Climate Zone 2004 characteristic

Name
site_type
site_iecc_zone

Required
false
false

Type
Choice
Choice

Choices
auto, suburban, urban, rural
auto, 1A, 1B, 1C, 2A, 2B, 2C,
3A, 3B, 3C, 4A, 4B, 4C, 5A,
5B, 5C, 6A, 6B, 6C, 7, 8

Description
The type of site.
IECC zone of the home
address.

Distribution Assumption(s)
No assumptions are made.
40
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Figure 7. The 2004 ASHRAE 169 and IECC 2012 climate zone map

41
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

ASHRAE IECC Climate Zone 2004 – Sub-CZ Split

Description
The climate zone, according to ASHRAE 169 in 2004 and IECC in 2012, where the sample is located. Climate zone
where climate zone 2A is split between counties in (1) TX and LA, and (2) FL, GA, AL, and MS. Climate zone
where climate zone 1A is split between counties in (1) HI, and (2) FL. See Figure 7 for the climate zones and the
climate zone 2A counties that are split between the states mentioned previously.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
• Climate zone data are from ASHRAE 169 2004, IECC 2012, and M.C. Baechler 2015.
Direct Conditional Dependencies
• County.
Options
A set of counties defines each climate and moisture zone. Climate zones range from 1–8 and moisture zones are
indicated by A, B, and C. Climate zone 2A is split between options “2A—FL, GA, AL, MS” and “2A—TX, LA.”
Distribution Assumption(s)
• This characteristic is used to better represent HVAC types in the 2A climate zone.
• This characteristic is used to better represent partial conditioning in the 1A climate zone.
Building America Climate Zones

Description
The Building America Climate Zone where the sample is located. See Figure 8 for a map of the climate zones.1
Distribution Data Source(s)
• Unit counts are from the American Community Survey 5-year 2016.
• Spatial definitions are from U.S. Census 2010.
• Climate zone data are from ASHRAE 169 2004, IECC 2012, and M.C. Baechler 2015.
Direct Conditional Dependencies
• County.
Options
The options for the Building America Climate Zone characteristic are the same as the climate zones: Cold, Hot-Dry,
Hot-Humid, Marine, Mixed-Dry, Mixed-Humid, Subarctic, and Very Cold.
Distribution Assumption(s)
No assumptions are made.
California Energy Commission Climate Zones

Description
The CEC Climate Zone where the sample is located. See Figure 9 for a map of the CEC building climate zones.
1 The Subarctic climate zone is not shown and is only found in Alaska.

42
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Figure 8. Building America Climate Zone map

Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Zip code definitions are from the end of Q2 2020.
• The climate zone to zip codes in California are from the CEC website.
Direct Conditional Dependencies
• County and PUMA.
Options
The options range from 1–16 in California. For other states, the option is set to None.
Distribution Assumption(s)
• CEC Climate zones are defined by zip codes.
• The dependency selected is County and PUMA as zip codes are not modeled in ResStock.
• The mapping between Census Tracts and zip codes is approximate and some discrepancies may exist.
ENERGY STAR Climate Zone 2023

Description
Climate zones for windows, doors, and skylights per ENERGY STAR guidelines as of 2023. See Figure 10 for a
map of the climate zones.
Distribution Data Source(s)
• Area definition approximated based on published map retrieved in May 2023 from the ENERGY STAR
windows, doors, and skylights key product criteria website.

43
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

B
u
ild
in
gC
lim
a
teZ
o
n
e
s
C
a
lifo
rn
ia
,2
0
2
0

1
4
9

1
6

1

6

8
1
0

1
1
1
6

2

1
5
7

1
2

3
1
3
4

1
4
5

6

9
8

1
0

1
5

7

T
h
eC
a
lifo
rn
iaclim
a
tezo
n
e
s(C
Z
)sh
o
w
ninth
ism
a
pa
ren
o
tth
esa
m
ea
sw
h
a
tw
eco
m
m
o
n
lyca
ll clim
a
tea
re
a
s
su
cha
s"d
e
se
rt"o
r"a
lp
in
e
"clim
a
te
s.T
h
eC
Z
sa
reb
a
se
do
ne
n
e
rg
yu
se
,te
m
p
e
ra
tu
re
,w
e
a
th
e
ra
n
do
th
e
rfa
cto
rs.
T
h
isise
x
p
la
in
e
dinth
eT
itle2
4e
n
e
rg
ye
fficie
n
cysta
n
d
a
rd
sg
lo
ssa
ryse
ctio
n
:
"
T
h
e
E
n
e
r
g
y
C
o
m
m
i
s
s
i
o
n
(
C
E
C
)
e
s
t
a
b
l
i
s
h
e
d
1
6
C
Z
s
t
h
a
t
r
e
p
r
e
s
e
n
t
a
g
e
o
g
r
a
p
h
i
c
a
r
e
a
f
o
r
w
h
i
c
h
a
n
e
n
e
r
g
y
1
3
u
d
g
e
tise
sta
b
lish
e
d
.T
h
e
see
n
e
rg
yb
u
d
g
e
tsa
reth
eb
a
sisfo
rth
esta
n
d
a
rd
s....""(A
n
)e
n
e
rg
yb
u
d
g
e
tisth
e
1
4 b
m
a
x
im
u
m
a
m
o
u
n
to
fe
n
e
rg
yth
a
tab
u
ild
in
g
,o
rp
o
rtio
no
fab
u
ild
in
g
...ca
nb
ed
e
sig
n
e
dtoco
n
su
m
ep
e
ry
e
a
r
."
1
5 "TheCECoriginallydevelopedw
e
a
th
e
rd
a
tafo
re
a
chC
Zb
yu
sin
gu
n
m
o
d
ifie
d(b
u
te
rro
r-scre
e
n
e
d
)d
a
tafo
r
e
a
th
e
ry
e
a
r(re
p
re
se
n
ta
tiv
em
o
n
th
sfro
m
v
a
rio
u
sy
e
a
rs).T
h
eC
E
Ca
n
a
ly
ze
d
1
6 arepresentativecityandw
w
e
a
th
e
rd
a
tafro
m
w
e
a
th
e
rsta
tio
n
sse
le
cte
dfo
r(1
)re
lia
b
ilityo
fd
a
ta
,(2
)cu
rre
n
cyo
fd
a
ta
,(3
)p
ro
x
im
ityto
p
o
p
u
la
tio
nce
n
te
rs,a
n
d(4
)n
o
n
-d
u
p
lica
tio
no
fsta
tio
n
sw
ith
inaC
Z
.

B
u
ild
in
gC
lim
a
teZ
o
n
eN
u
m
b
e
r
1
2
3
4

5
6
7
8

9
1
0
1
1
1
2

T
:\P
ro
je
cts\O
p
e
nD
a
taH
u
b
\A
rcP
ro
_
P
ro
je
cts\B
u
ild
in
g
_
C
lim
a
te
_
Z
o
n
e
s\B
u
ild
in
g
_
C
lim
a
te
_
Z
o
n
e
s.a
p
rx

Figure 9. California Energy Commission Building Climate Zone map

44
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Figure 10. ENERGY STAR V7 climate zone map

Direct Conditional Dependencies
• CEC Climate Zone
• County.
Options
The options for the ENERGY STAR Climate Zone 2023 characteristic are the same as climate zones: North-Central,
Northern, South-Central, and Southern.
Distribution Assumption(s)
• ENERGY STAR Climate Zones assigned based on CEC Climate Zone for California and based on County
everywhere else.
8.1.3

Grid and Emissions Geographies

In ResStock there are three input files describing geographies relevant to the electric grid and emissions calculations:
• ReEDS Balancing Area
• Generation and Emissions Assessment (GEA) Region
• ISO RTO Region.
ReEDS Balancing Area

Description
The Regional Energy Deployment System Model (ReEDS) balancing area where the sample is located. See Figure
11 to see a map of the balancing areas.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
• Regional Energy Deployment System (ReEDS) Model Documentation: Version 2019 (Brown et al. 2020)

45
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Figure 11. ReEDS balancing area map

Direct Conditional Dependencies
• County.
Options
The options for the ReEDS Balancing Area characteristic is a set of integers 1-134 based on Figure 11. Alaska and
Hawaii do not have a ReEDS balancing area and are labeled with the None option.
Distribution Assumption(s)
No assumptions are made.
Generation and Emissions Assessment (GEA) Region

Description
The 2023 and later Cambium generation and carbon emissions assessment region where the sample is located. See
Figure 12 for a map of these regions.
Distribution Data Source(s)
• Cambium Documentation: Version 2024 (Gagnon et al. 2025).
Direct Conditional Dependencies
• County.
Options
The options follow the Cambium GEA region names: CAISO, ERCOT, FRCC, ISONE, MISO Central, MISO North,
MISO South, None, Northern Grid East, Northern Grid South, Northern Grid West, NYISO, PJM East, PJM West,
46
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Figure 12. Map of the Cambium 2023 Generation and Emission Assessment Regions

47
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

SERTP, SPP North, SPP South, West Connect North, and West Connect South. The None option is set for Alaska
and Hawaii as these states are not modeled in Cambium.
Distribution Assumption(s)
No assumptions are made.
ISO RTO Region

Description
The independent system operator (ISO) or regional transmission organization (RTO) region where the sample is
located.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
• ISO and RTO regions are from EIA Form 861, 2018.
Direct Conditional Dependencies
• County
Options
The options are a list of options that represent ISOs and RTOs:
• Pennsylvania New Jersey Maryland Interconnection (PJM)
• Midcontinent Independent System Operator (MISO)
• Electric Reliability Council of Texas (ERCOT)
• California ISO (CAISO)
• New York ISO (NYISO)
• Southwest Power Pool (SPP)
• ISO New England (NEISO).
If the county is not in any of these regions, the option is listed as the None option.
Distribution Assumption(s)
No assumptions were made.
8.1.4

Other Geographies

In this section, we cover other miscellaneous geographies in ResStock. This includes four input files:
• Census Division RECS
• Custom State
• Location Region
• American Housing Survey Region.
Census Division RECS

Description
Census Division as used in RECS 2015 where the sample is located.

48
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
• U.S. EIA 2015 RECS codebook.
Direct Conditional Dependencies
• State.
Options
The options match the names of the Census divisions except for RECS 2015 splits the Mountain Census Division
into North (CO, ID, MT, UT, WY) and South (AZ, NM, NV).
Distribution Assumption(s)
No assumptions were made.
Custom State

Description
A custom selection of states to be able to have more fine-tuned probability distribution in states where we have more
data.
Distribution Data Source(s)
No data sources were used.
Direct Conditional Dependencies
• State.
Options
The options for the Custom State characteristic are “AK” and “Others.” The characteristic was added during the
calibration of Alaska to integrate the Alaska Retrofit Information System data.
Distribution Assumption(s)
No assumptions were made.
Location Region

Description
A custom ResStock region constructed of EIA RECS 2009 reportable domains where the sample is located. See
Figure 13 for a map of these regions.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
• U.S. EIA 2009 RECS microdata.
Direct Conditional Dependencies
• State.

49
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Figure 13. Map of the custom regions in ResStock. Alaska and Hawaii are their own custom regions.

Options
A list of custom regions (CRs) that range from CR02–CR11. These numbered CRs are the historical options of the
contiguous United States. When Alaska and Hawaii were added, CRAK and CRHI options were added, respectively.
Distribution Assumption(s)
No assumptions are made.
American Housing Survey Region

Description
The American Housing Survey region where the sample is located.
Distribution Data Source(s)
• Spatial definitions are from the U.S. Census Bureau as of July 1, 2015.
• Unit counts are from the American Community Survey 5-year 2016.
• Core Based Statistical Area (CBSA) data based on the Feb 2013 CBSA delineation file.
• 2013 American Housing Survey microdata.
Direct Conditional Dependencies
• County.
Options
Using the American Housing Survey microdata, 15 of the largest core-based statistical areas (CBSAs) were separated from their census divisions. This process resulted in 15 CBSA geographies and 9 Census Division Geographies
that do not include the list of largest CBSAs. The list of options are: CBSA Atlanta-Sandy Springs-Roswell, GA;
CBSA Boston-Cambridge-Newton, MA-NH; CBSA Chicago-Naperville-Elgin, IL-IN-WI; CBSA Dallas-Fort
Worth-Arlington, TX; CBSA Detroit-Warren-Dearborn, MI; CBSA Houston-The Woodlands-Sugar Land, TX;
CBSA Los Angeles-Long Beach-Anaheim, CA; CBSA Miami-Fort Lauderdale-West Palm Beach, FL; CBSA New
50
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

York-Newark-Jersey City, NY-NJ-PA; CBSA Philadelphia-Camden-Wilmington, PA-NJ-DE-MD; CBSA PhoenixMesa-Scottsdale, AZ; CBSA Riverside-San Bernardino-Ontario, CA; CBSA San Francisco-Oakland-Hayward, CA;
CBSA Seattle-Tacoma-Bellevue, WA CBSA Washington-Arlington-Alexandria, DC-VA-MD-WV; Non-CBSA East
North Central; Non-CBSA East South Central; Non-CBSA Middle Atlantic; Non-CBSA Mountain; Non-CBSA New
England; Non-CBSA Pacific; Non-CBSA South Atlantic; Non-CBSA West North Central; and Non-CBSA West
South Central.
Distribution Assumption(s)
No assumptions were made.
8.1.5

Weather Data

Weather data are closely related to the specification of geography inputs, since weather varies by location. In ResStock, weather data are not specified in the Housing Characteristics input data like most things, but are specified as
their own set of input files. In ResStock, weather files are specified at the county level, although sometimes adjacent
counties share the same weather files.
As is standard in most building energy models, ResStock can be run with either Typical Meteorological Year (TMY)
or Actual Meteorological Year (AMY) data. Hypothetically, ResStock could be run with any other weather data in
EPW format, but all data releases to date have been based upon TMY or AMY data. TMY are synthetically constructed files based upon historic weather where each month of the year is picked from the most representative (i.e.,
“typical”) real month from the previous 30 years (Wilcox and Marion 2008). This has the advantage of avoiding
extreme or unusual weather, and can be appropriate for analyses that aggregate annual energy use. However, TMY
files, by design, will not capture worst-case or extreme situations. Also, given that TMYs are constructed upon historical weather, it is unlikely they truly represent what is “typical” for a location given the reality of accelerating
climate change. “Typical” is a moving target, and what was typical 10 years ago is less likely to be typical today.
Furthermore, TMY has the disadvantage that adjacent weather stations might not use the same historical years for
the same months. For example, a TMY in Denver, CO, might use 2012 for the July file, but 30 miles (40 kilometers)
away, the Boulder, CO, TMY station might use 1999 for July. This misalignment of weather years can lead to modeling of non-coincident temporal energy use in ResStock and will likely lead to the underrepresentation of electricity
peaks when considering geographies spread across more than one weather file.
AMY weather files overcome the location misalignment issue by using real weather data from a recent historical
year. Having a recent file also helps with some of the historical bias from constructing files from data up to 30 years
old, but it does not capture future climate change-driven weather patterns. A potential problem with AMY is that it
inherits any abnormalities that occurred in a given year. For example, if a particular year was unusually cold, cooling
demands would be lower than you might generally see and heating loads a bit higher. In ResStock, we generally run
our models with both 2018 AMY and TMY weather (Bianchi and Fontanini 2021). 2018 is a year for which we have
sufficient metered data for comparison, and it is also a compatible year for many grid simulation tools.
Weather File Development

Since ResStock is a composite model of many EnergyPlus models, it employs the standard EnergyPlus Weather
(EPW) files (Big Ladder Software 2015). The EPW weather format provides a timeseries dataset of a wide array of
weather variables across all 8,760 hours of a non-leap year. These weather variables provide the climatic inputs for
simulating heat transfer at each time step for each model within ResStock. For the TMY files, we use the most recent
release, TMY3 from Wilcox and Marion (2008).2 For AMY, we construct our own EPW files for internal use that
are not available to the public. Some of the weather variables needed to construct an EPW are available on the Load
Profiles OEDI submission.
We develop custom AMY weather data files by pulling historic hourly temperature, humidity, wind speed/direction,
and atmospheric pressure from the Integrated Surface Database, developed by the National Oceanic and Atmospheric
Administration’s National Climatic Data Center. Additionally, we add in satellite-derived solar radiation data from
NREL’s National Solar Radiation Database (Sengupta et al. 2018). Ground-based solar radiation data are not widely
collected, so using satellite-derived solar radiation data is standard practice for both the solar industry and building
2 In review of the TMY3 data, we have identified some outliers in the initially published TMY3 data (e.g., erroneous temperature spikes). We
have corrected those for ResStock use and published our corrected versions (Bianchi and Fontanini 2021).

51
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

energy modelers using historical weather data. Caveats and further information on the data compilation and gap
filling of this custom AMY approach can be found in Section 2.4 of Wilson et al. (2022).
Mapping Weather Files to ResStock Samples

To produce weather files for ResStock, we develop AMY EPWs for approximately 1,200 weather stations pulling
data from the year 2018—with the 2018 AMY roughly mapping to the locations of the TMY3 data.3 In ResStock,
each county is assigned one of these available 1,200 weather stations. Each county will receive a weather station that
is located in the county if one is available; if not, the county will be assigned a weather station closest to the county’s
population centroid, with prioritization of stations in the same climate zone. Timestamps are shifted if the chosen
weather file is in a different time zone. All housing units within a given county will use the assigned weather data for
that county for simulations. Within the model, actual weather file assignment occurs in the options_lookup.tsv as a
parameter input into the ResStockArguments script.
Weather Files and Equipment Sizing

In addition to the 8,760 timeseries of weather variables in the timeseries energy simulation, EPW files also provide
a header with basic information on the weather location. ResStock uses some of this header information for sizing
HVAC equipment—see Table 8.
Table 8. Relevant fields from the EPW header

Field

Layer

Application

LOCATION

OS-HPXML

DESIGN CONDITIONS

OS-HPXML

GROUND TEMPERATURES

N/A

HOLIDAYS/DAYLIGHT SAVINGS

ResStock

OpenStudio-HPXML uses the stated latitude, longitude, and elevation
in the EPW header. At the moment, this does not control much in the
simulation, but could be important for controlling solar water heating
(not currently in ResStock).
The design conditions of the EPW header are used in sizing HVAC
equipment according to ACCA Manual J and system selection according to ACCA Manual S.
Unused by ResStock. Instead OS-HPXML uses an analytical method
to convert weather station temperatures to ground temperatures (Xing
2014).
ResStock does not run daylight savings, so the “No” is passed through
ResStock to OS-HPXML.

8.2 Geometry
In this section, we discuss the inputs that control the actual geometry of the building energy model used for simulation of each sample. We discuss the geometry parameters in five categories: housing unit location, building type,
construction year, housing unit geometry, and space geometry.
8.2.1

Housing Unit Location

There are two reference frames for locating the housing units modeled in ResStock: (1) the building frame of reference and (2) the polar reference frame. The building frame defines the front, back, top, bottom, left, and right sides
of the unit. The polar reference frame defines the orientation of the unit’s front door with respect to the cardinal
directions north, south, east, and west.
In ResStock, housing units are modeled as single zones, regardless if they are in larger buildings. To do this, adiabatic walls are assigned/modeled for walls, ceilings, or floors shared between the modeled housing unit, an adjacent
unit, and a corridor.
The units are shaded by how near other buildings are to the modeled unit. OpenStudio-HPXML can model shading
with exterior corridors for multifamily units, but ResStock does not use these capabilities for multifamily or singlefamily attached units.
3 Occasionally nearby stations are used if data are missing from the target weather station.

52
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

The height above grade for the unit is based on the the number of floors the average ceiling height and the unit level
(top floor, middle floors, or bottom floor). The height above grade largely impacts the importance of wind driven
infiltration. For bottom units the above grade height is 0 ft. For middle units, the average height of all middle units is
used. For top units, the height of the top floor.
There are 12 input files controlling building siting in ResStock:
• Orientation
• Geometry Stories
• Geometry Stories Bin
• Geometry Building Type Height
• Geometry Stories Low Rise
• Geometry Building Number Units MF
• Geometry Building Number Units SFA
• Geometry Building Level MF
• Geometry Building Horizontal Location MF
• Geometry Building Horizontal Location SFA
• Neighbors
• Corridor.
Orientation

Description
Orientation of the front of the housing unit as it faces the street. The front door is assumed to face the street.
Distribution Data Source(s)
• OpenStreetMap data queried by Radiant Labs.
Direct Conditional Dependencies
No direct conditional dependencies.
Options
The options for the Orientation characteristic are east, west, northeast, southwest, north, south, northwest, and southeast. The options set the geometry_unit_orientation ResStock argument; see Table 9. The argument
definition can be found in Table 10.
Table 9. Orientation options and arguments that vary for each option

Option name

Stock saturation

geometry_unit_orientation

East
West
Northeast
Southwest
North
South
Northwest
Southeast

17%
17%
7.2%
7.2%
18%
18%
7.7%
7.7%

90
270
45
225
0
180
315
135

53
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

For the argument definitions, see Table 12. See the OpenStudio-HPXML Building Construction documentation for
the available HPXML schema elements, default values, and constraints.
Table 10. The ResStock argument definitions set in the Orientation characteristic

Name

Required

Units

Type

Description

geometry_unit_orientation

true

degrees

Double

The unit’s orientation is measured
clockwise from
north (e.g., North=0,
East=90, South=180,
West=270).

Distribution Assumption(s)
No assumptions were made. The distribution was taken directly from the Radiant Labs query.
Geometry Stories

Description
The number of stories in the building in which the housing unit is located.
Distribution Data Source(s)
• U.S. EIA 2009 RECS microdata.
Direct Conditional Dependencies
• Geometry Building Type ACS
• Geometry Floor Area Bin.
Options
The options for Geometry stories are a set of integers between 1 and 35; see Table 11. The stories of a building refer
to the number of floors above grade. The number of stories does not include basements but would include finished
attics. The geometry_num_floors_above_grade argument definition is in Table 12.
Table 11. Geometry Stories options and arguments that vary for each option

Option name

Stock saturation

geometry_num_floors_above_grade

1
2
3
4
5
6
7
8
9
10
11
12
13
14

49%
37%
8%
2%
0.79%
0.7%
0.16%
0.16%
0.13%
0.17%
0.09%
0.19%
0.12%
0.11%

1
2
3
4
5
6
7
8
9
10
11
12
13
14

54
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 11. Geometry Stories options and arguments that vary for each option

Option name

Stock saturation

geometry_num_floors_above_grade

15
20
21
35

0.12%
0.21%
0.66%
0.11%

15
20
21
35

For the argument definitions, see Table 12. See the OpenStudio-HPXML Building Construction documentation for
the available HPXML schema elements, default values, and constraints.
Table 12. Argument definitions for the Geometry Stories characteristics

Name

Required

Units

Type

Description

geometry_num_floors_above_grade

true

#

Integer

The number of floors above grade (in the
unit if single-family detached or singlefamily attached, and in the building if
apartment unit). Conditioned attics are
included.

Distribution Assumption(s)
• All mobile homes are 1 story.
• Single-Family Detached and Single-Family Attached use the STORIES field in RECS, whereas Multifamily
with 5+ units uses the NUMFLRS field.
• Building types 2 Unit and 3 or 4 Unit use the stories distribution of Multifamily 5 to 9 Unit (capped at 4
stories) because RECS does not report stories or floors for multifamily with 2-4 units.
• The dependency on floor area bins is removed for multifamily with 5+ units.
• Vintage ACS rows for the 2010s are copied from the 2000-09 rows.
Geometry Story Bin

Description
Tags the building in which the housing unit is located as having more than 8 stories or less than 8 stories.
Distribution Data Source(s)
• U.S. EIA 2009 RECS microdata.
Direct Conditional Dependencies
• Geometry Stories.
Options
The options are either <8 stories or 8+ stories. This characteristic is an aggregation of the Geometry stories characteristic to identify units in high-rise buildings. No arguments are assigned based on this housing characteristic, but it
is used as a dependency for other input files.

55
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 13. Options and saturation for the Geometry Story Bin

Option name

Stock saturation

<8
8+

98%
2.1%

Distribution Assumption(s)
• The probability values are a direct mapping of the Geometry Stories characteristic.
Geometry Building Type Height

Description
The 2009 U.S. EIA RECS building type with multifamily buildings split out by low-rise, mid-rise, and high-rise.
Distribution Data Source(s)
• The assignment of building type and height are assigned based on the building type and the number of stories.
Direct Conditional Dependencies
• Geometry Building Type RECS
• Geometry Stories.
Options
The options break up the Geometry Building Type RECS multi-family 5+ unit buildings into low-rise (1–3 stories),
mid-rise (4–7 stories), and high-rise (8+ stories). No arguments are directly assigned based on the options in this
input file.
Table 14. Options and saturation for Geometry Building Type Height

Option name

Stock saturation

Mobile Home
Multi-Family with 2-4 Units
Multi-Family with 5+ Units, 1-3 Stories
Multi-Family with 5+ Units, 4-7 Stories
Multi-Family with 5+ Units, 8+ Stories
Single-Family Attached
Single-Family Detached

6.2%
8%
13%
3.4%
2.1%
5.9%
61%

Distribution Assumption(s)
No assumptions are made.
Geometry Stories Low Rise

Description
Number of building stories for low-rise buildings.
Distribution Data Source(s)
• The assignment of building type and height are assigned based on the number of stories.
Direct Conditional Dependencies
• Geometry Stories.

56
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Options
The options are a categorization of the Geometry Stories characteristic for low-rise buildings (1 story, 2 stories, 3
stories, 4+ stories).
Distribution Assumption(s)
None.
Geometry Building Number Units MF

Description
The number of housing units in the multifamily building.
Distribution Data Source(s)
• U.S. EIA 2009 RECS microdata.
Direct Conditional Dependencies
• Geometry Building Type ACS
• Geometry Stories.
Options
The options for the Geometry Building Level MF characteristic are a set of integers between 2 and 326; see Table
15. The “None” option is used for all building types other than multifamily. The options set the geometry_building_num_units ResStock argument; see Table 16.
Table 15. Geometry Building Level Number of Units MF options and arguments that vary for each option

Option name

Stock saturation

geometry_building_num_units

2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20
24
30
36
43
67
116

3.6%
1.4%
3%
0.54%
1.5%
0.26%
2.3%
0.15%
0.95%
0.098%
1.9%
0.15%
0.18%
0.27%
0.61%
0.023%
0.22%
0.016%
0.75%
0.96%
0.81%
0.48%
0.67%
2.7%
1.2%

2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20
24
30
36
43
67
116
57

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 15. Geometry Building Level Number of Units MF options and arguments that vary for each option

Option name

Stock saturation

geometry_building_num_units

183
326
None

0.62%
1%
74%

183
326

For the argument definitions, see Table 16. See the OpenStudio-HPXML Whole-SFA-MF-Buildings documentation
for the available HPXML schema elements, default values, and constraints.
Table 16. Argument definitions for the Geometry Building Number of Units MF characteristic

Name

Required

Units

Type

Description

geometry_building_num_units

false

#

Integer

The number of units in the building.
Required for single-family attached and
apartment units.

Distribution Assumption(s)
• Uses NUMAPTS (number of apartments) field in EIA RECS 2009
• EIA RECS 2009 does not report NUMAPTS for Multifamily 2–4 units, so assumptions are made based on the
number of stories
• Data were sampled from the following bins of Geometry Stories: 1, 2, 3, 4-7, 8+.
Geometry Building Number Units Single-Family Attached

Description
The number of housing units in the single-family attached (SFA) building.
Distribution Data Source(s)
• U.S. EIA 2009 RECS microdata.
Direct Conditional Dependencies
• Geometry Building Type ACS.
Options
The options for the Geometry Building Level SFA characteristic are a set of integers between 2 and 144; see Table
17. The “None” option is used for all building types other than SFA.
Table 17. Geometry Building Level Number of Units SFA options and arguments that vary for each option

Option name

Stock saturation

None
2
3
4
5
6
7
8

94%
0%
0%
0%
0.72%
0.78%
0.36%
1.1%

geometry_building_num_units
2
3
4
5
6
7
8

58
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 17. Geometry Building Level Number of Units SFA options and arguments that vary for each option (continued)

Option name

Stock saturation

9
10
12
15
16
20
24
30
36
50
60
90
144

0%
0.38%
0.57%
0.14%
0.33%
0.27%
0.27%
0.27%
0.27%
0.13%
0.1%
0.086%
0.11%

geometry_building_num_units
9
10
12
15
16
20
24
30
36
50
60
90
144

For the argument definitions, see Table 16. See the OpenStudio-HPXML Whole-SFA-MF-Buildings documentation
for the available HPXML schema elements, default values, and constraints.
Distribution Assumption(s)
No assumptions were made.
Geometry Building Level Multifamily

Description
Location of the multifamily (MF) unit vertically within the building (bottom, middle, top).
Distribution Data Source(s)
• Calculated directly from the Geometry Building Type RECS and Geometry Stories characteristics.
Direct Conditional Dependencies
• Geometry Building Type RECS
• Geometry Stories.
Options
The options for the Geometry Building Level MF characteristic are Bottom, Middle, None, and Top; see Table 18.
The None option is used for all building types other than MF. The characteristic sets the geometry_unit_level
ResStock argument; see Table 19.
Table 18. Geometry Building Level MF options and arguments that vary for each option

Option name

Stock saturation

geometry_unit_level

Bottom
Middle
Top
None

11%
6.1%
8.9%
74%

Bottom
Middle
Top

For the argument definitions, see Table 19. See the OpenStudio-HPXML Building Construction documentation for
the available HPXML schema elements, default values, and constraints.
59
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 19. Argument definitions for the Geometry Building Level MF characteristic

Name

Required

Type

Choices

Description

geometry_unit_level

false

Choice

Bottom,
Middle,
Top

The level of the unit. This is required for
apartment units.

Distribution Assumption(s)
• Calculated using the number of stories, where buildings greater than or equal to 2 stories have Top and Bottom
probabilities = 1/Geometry Stories, and Middle probabilities = 1–2/Geometry stories.
Geometry Building Horizontal Location Multifamily

Description
Location of the multifamily unit horizontally within the building (left, middle, right).
Distribution Data Source(s)
• Calculated directly from the Geometry Number of Units MF and Geometry Stories characteristics.
Direct Conditional Dependencies
• Geometry Number of Units MF
• Geometry Stories.
Options
The options of the Geometry Building Horizontal Location MF characteristic are None, Left, Middle, Right, and
Not Applicable. The characteristic sets the geometry_unit_horizontal_location ResStock argument;
see Table 20. The “Not Applicable” option is used for a pair of number of units and stories that cannot be sampled.
For example, a 9-story, 2-unit multifamily building is unlikely to exist in reality and cannot be modeled in ResStock.
ResStock does not model units in buildings with more stories than units. All building types other than multifamily
receive the “None” option. For the argument definitions, see Table 21.
Table 20. Geometry Building Horizontal Location Multifamily options and arguments that vary for each option

Option name

Stock saturation

geometry_unit_horizontal_location

Left
Middle
Right
Not Applicable
None

7.1%
8%
7.1%
4.2%
74%

Left
Middle
Right
None

For the argument definitions, see Table 21. See the OpenStudio-HPXML Building Construction documentation for
the available HPXML schema elements, default values, and constraints.

60
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 21. Argument definitions for the Geometry Building Horizontal Location MF and Geometry Building Horizontal Location SFA characteristics

Name

Required

Type

Choices

Description

geometry_unit_horizontal_location

false

Choice

None,
Left,
Middle,
Right

The horizontal location of the unit when
viewing the front of the building. This is
required for single-family attached and
apartment units.

Distribution Assumption(s)
• All probabilities are calculated assuming the building has double-loaded corridors (with some exceptions like
3 units in a single-story building).
Geometry Building Horizontal Location Single-Family Attached

Description
Location of the SFA unit horizontally within the building (left, middle, right).
Distribution Data Source(s)
• Calculated directly from the Geometry Number of Units SFA and Geometry Stories characteristics.
Direct Conditional Dependencies
• Geometry Number of Units SFA
• Geometry Stories.
Options
The options of the Geometry Building Horizontal Location SFA characteristic are None, Left, Middle, and Right.
The characteristic sets the geometry_unit_horizontal_location ResStock argument; see Table 22. All
non-single-family-attached building types receive the “None” option. For the argument definitions, see Table 21.
Table 22. Geometry Building Horizontal Location SFA options and arguments that vary for each option

Option name

Stock saturation

geometry_unit_horizontal_location

Left
Middle
Right
None

0.63%
4.6%
0.63%
94%

Left
Middle
Right

For the argument definitions, see Table 21. See the OpenStudio-HPXML Building Construction documentation for
the available HPXML schema elements, default values, and constraints.
Distribution Assumption(s)
• All probabilities are calculated from the direct conditional dependencies.
Neighbors

Description
Presence and distance between the housing unit and the nearest neighbors to the left and right.

61
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Data Source(s)
• OpenStreetMap data queried by Radiant Labs for Multifamily and Single-Family Attached
• Engineering judgment for others.
Direct Conditional Dependencies
• Geometry Building Type RECS.
Options
The options for Neighbors are Left/Right at 15 ft, 2, 4, 7, 12, 27, and None. The option values correspond to distances in feet to the nearest neighbor on the left and right sides of the building. The options set ResStock arguments
corresponding to the distance and height a shading object. The neighbor_front_height, neighbor_back_height, neighbor_left_height and neighbor_right_height arguments are all set to “auto,”
which sets the shading object height to the total height of the housing unit. The other arguments assign the distance
from the housing unit. The neighbor_front_distance and neighbor_back_distance arguments are
set to 0 (meaning there are no neighbors to the front and back of the unit). The left and right distances are set by Table 23. The None option sets distances to 0 (meaning there are no neighbors). The argument definitions can be seen
in Table 24.
Table 23. Neighbors options and arguments that vary for each option

Option name

Stock saturation

Left/Right at 15ft
2
4
7
12
27
None

68%
0.19%
3.4%
5%
9.2%
13%
1.3%

neighbor_left_distance
15
2
4
7
12
27
0

neighbor_right_distance
15
2
4
7
12
27
0

For the argument definitions, see Table 24. See the OpenStudio-HPXML documentation section Neighbor Buildings
for the available elements, default values, and constraints.
Table 24. The ResStock argument definitions set in the Neighbors characteristic

Name
neighbor_front_distance

Required
true

Units
ft

Type
Double

neighbor_back_distance

true

ft

Double

neighbor_left_distance

true

ft

Double

neighbor_right_distance

true

ft

Double

Choices

Description
The distance between the unit and the
neighboring building to the front (not including eaves). A value of zero indicates
no neighbors. Used for shading.
The distance between the unit and the
neighboring building to the back (not including eaves). A value of zero indicates
no neighbors. Used for shading.
The distance between the unit and the
neighboring building to the left (not including eaves). A value of zero indicates
no neighbors. Used for shading.
The distance between the unit and the
neighboring building to the right (not including eaves). A value of zero indicates
no neighbors. Used for shading.

62
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 24. The ResStock argument definitions set in the Neighbors characteristic (continued)

Name
neighbor_front_height
neighbor_back_height
neighbor_left_height
neighbor_right_height

Required
false

Units
ft

Type
Double

Choices
auto

false

ft

Double

auto

false

ft

Double

auto

false

ft

Double

auto

Description
The height of the neighboring building to
the front.
The height of the neighboring building to
the back.
The height of the neighboring building to
the left.
The height of the neighboring building to
the right.

Distribution Assumption(s)
None
Corridor

Description
Type of corridor attached to multifamily units.
Modeling Approach
Single-family attached and multifamily buildings can have corridors, which are passageways between units. Interior
corridors are enclosed and assumed to be conditioned, which are modeled by adiabatic walls being created for the
wall of the unit that is adjacent to the corridor. Exterior corridors provide shading, but are not enclosed. The way this
is modeled is to add a shading object to the front and/or the back of the unit. ResStock only allows multifamily units
to have a double-loaded interior corridor. ResStock does not model energy use (e.g., lighting, plug load, or HVAC)
associated with corridors; it only models their impact on the multifamily housing units.
Distribution Data Source(s)
• Engineering judgment.
Direct Conditional Dependencies
• Geometry Building Type RECS.
Options
For Mobile Homes, Single-Family Detached, and Single-Family Attached building types the option assigned is
“Not Applicable.” Multifamily units all have a “Double-Loaded Interior” corridor with a width of 10 feet. The
Corridor characteristic assigns the geometry_corridor_position and the geometry_corridor_width
arguments. For the options and arguments set for each option, see Table 25. For the argument definitions, see Table
26.
Table 25. Corridor options and arguments that vary for each option

Option name

Stock saturation

geometry_corridor_position

geometry_corridor_width

Not Applicable
Double-Loaded
Interior
None
Single Exterior Front

74%
26%

None
Double-Loaded
Interior
None
Single Exterior
(Front)

0
10

0%
0%

0
10

63
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Double Exterior

0%

Double Exterior

10

For the argument definitions, see Table 26. See the OpenStudio-HPXML Dwelling Units documentation for the
available HPXML schema elements, default values, and constraints.
Table 26. Argument definitions for the Corridor characteristic

Name

Required

geometry_corridor_position

true

geometry_corridor_width

true

Units

ft

Type

Choices

Description

Choice

DoubleLoaded
Interior,
Double
Exterior,
Single
Exterior
(Front),
None

The position of the corridor. Only applies
to single-family attached and apartment
units. Exterior corridors are shaded,
but not enclosed. Interior corridors are
enclosed and conditioned.

Double

The width of the corridor. Only applies to
apartment units.

Distribution Assumption(s)
• Single-Family Attached units do not have corridors.
• All Multifamily units have a double-loaded interior corridor with a width of 10 ft.
8.2.2

Building Type

This section discusses the ResStock input files that control tagging and model differentiation of building type. These
building types control a lot of assumptions and treatment of variables in the OpenStudio-HPXML workflow. An
example is that the plug load energy is based on a regression equation, and the equation coefficients are different
between the building types.
There are two input files controlling building type assignment in ResStock:
• Geometry Building Type ACS
• Geometry Building Type RECS.
Geometry Building Type ACS

Description
The building type classification according to the U.S. Census American Community Survey.
Distribution Data Source(s)
• 2019 5-year PUMS from the University of Minnesota.
Direct Conditional Dependencies
• PUMA.
Options
ACS considers nine building types, which are tagged in ResStock based on PUMA. No arguments are directly
assigned based on this input characteristic.

64
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 27. Options and saturation for Geometry Building Type ACS

Option name

Stock saturation

2 Unit
3 or 4 Unit
5 to 9 Unit
10 to 19 Unit
20 to 49 Unit
50 or More Unit
Mobile Home
Single-Family Attached
Single-Family Detached

3.6%
4.4%
4.7%
4.5%
3.7%
5.6%
6.2%
5.9%
61%

Distribution Assumption(s)
None.
Geometry Building Type RECS

Description
The building type classification according to the U.S. EIA RECS.
Distribution Data Source(s)
• 2019 5-year PUMS from the University of Minnesota.
Direct Conditional Dependencies
• Geometry Building Type ACS.
Options
The EIA RECS building types are direct aggregations of the ACS building types. Multifamily units are grouped into
2–4 unit buildings and 5+ unit buildings. The options set the geometry_unit_type, geometry_unit_aspect_ratio, and geometry_average_ceiling_height ResStock arguments; see Table 28. The
geometry_average_ceiling_height is always set to 8 ft. The argument definitions are in Table 29.
Table 28. Geometry Building Type RECS options and arguments that vary for each option

Option name

Stock saturation

geometry_unit_type

geometry_unit_aspect_ratio

Mobile Home
Multifamily with 2–4 Units
Multifamily with 5+ Units
Single-Family Attached
Single-Family Detached

6.2%
8%
18%
5.9%
61%

manufactured home
apartment unit
apartment unit
single-family attached
single-family detached

1.8
0.5556
0.5556
0.5556
1.8

For the argument definitions, see Table 29. See the OpenStudio-HPXML Building Construction documentation for
the available HPXML schema elements, default values, and constraints.

65
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 29. The ResStock argument definitions set in the Geometry Building Type RECS characteristic

Name

Required

Units

Type

Choices

Description

geometry_unit_type

true

Choice

singlefamily
detached,
singlefamily
attached,
apartment
unit,
manufactured
home

The type of housing unit. Use singlefamily attached for a housing unit with 1
or more stories, attached units to one or
both sides, and no units above/below. Use
apartment unit for a housing unit with 1
story, attached units to one, two, or three
sides, and units above and/or below.

geometry_unit_aspect_ratio
geometry_average_ceiling_height

true

Frac

Double

true

ft

Double

The ratio of front/back wall length to left/right wall length for the unit, excluding
any protruding garage wall area.
Average distance from the floor to the
ceiling.

Distribution Assumption(s)
None.
8.2.3

Construction Year

ResStock captures the change in energy codes over time by relying on survey data (mainly from ACS and EIA
RECS) to inform how housing units have adopted energy code vintages and retrofits over time. The approach used
in ResStock is to assign a decadal bin when the building was constructed. The decadal bins range from pre-1940s
to the 2010s. The Vintage and Vintage ACS characteristics are then used as dependencies to assign probabilities for
each Vintage bin. For example, wall insulation being dependent on vintage allows the wall insulation R-value mean
to increase over time.
There are two input files controlling building type assignment in ResStock:
• Vintage
• Vintage ACS.
Vintage

Description
Time period in which the building was originally constructed.
Distribution Data Source(s)
• 2019 5-year PUMS from the University of Minnesota.
Direct Conditional Dependencies
• Geometry Building Type ACS
• PUMA.

66
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Options
The options are decade bins for when the building was constructed: <1940, 1940s, 1950s, 1960s, 1970s, 1980s,
1990s, 2000s, 2010s. The options set the year_built and vintage ResStock arguments. The year_built
argument is always set to “auto.” The vintage argument is set to the same value as the option name; see Table 30.
Table 30. Vintage options and arguments that vary for each option

Option name

Stock saturation

vintage

<1940
1940s
1950s
1960s
1970s
1980s
1990s
2000s
2010s

13%
4.9%
10%
11%
15%
13%
14%
14%
5.1%

<1940
1940s
1950s
1960s
1970s
1980s
1990s
2000s
2010s

For the argument definitions, see Table 31.
Table 31. The ResStock argument definitions set in the Vintage characteristic

Name

Required

Type

Description

year_built
vintage

false
false

Integer
String

The year the building was built.
The building vintage, used for informational purposes only.

Distribution Assumption(s)
• Where sample counts are less than 10 (812 / 21024 rows), the State average distribution has been inserted.
• “Mobile Home” does not exist in the PUMS DC sample and is replaced by “Single-Family Detached.”
Vintage ACS

Description
Time period in which the housing unit was constructed as defined by the U.S. Census American Community Survey.
Distribution Data Source(s)
• 2019 5-year PUMS from the University of Minnesota.
Direct Conditional Dependencies
• Vintage.
Options
The options for Vintage ACS are the same vintage bins as ACS, 32. They are roughly 20-year bins. No arguments
are set based on this input file.
Table 32. Option and saturation for Vintage ACS

Option name
<1940
1940–59

Stock saturation
13%
15%

67
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 32. Option and saturation for Vintage ACS (continued)

Option name
1960–79
1980–99
2000–09
2010s

Stock saturation
26%
27%
14%
5.1%

Distribution Assumption(s)
• The Vintage ACS options are directly mapped from the Vintage characteristic options.
8.2.4

Housing Unit Geometry

There are seven input files controlling housing unit geometry in ResStock:
• Geometry Building Floor Area
• Geometry Building Floor Area Bin
• Bedrooms
• Geometry Attic Type
• Geometry Foundation Type
• Geometry Garage
• Geometry Space Combination.
Geometry Floor Area

Description
The conditioned floor area of the housing unit using bins from 2017–2019 American Housing Survey.
Distribution Data Source(s)
• 2017 and 2019 American Housing Survey microdata.
Direct Conditional Dependencies
• Census Division
• Geometry Building Type RECS
• Income RECS2020
• PUMA Metro Status
• Tenure.
Options
The options of Geometry Floor Area characteristic are the American Housing Survey floor area bins. The options
set the geometry_unit_cfa, geometry_unit_cfa_bin, and the geometry_garage_protrusion
ResStock arguments; see Table 33. The geometry_unit_cfa argument is always set to “auto.” Because in the
ResStockArguments measure “auto” is used for the geometry_unit_cfa argument, a representative conditioned
floor area is assigned using the geometry_unit_cfa_bin argument. The values of the conditioned floor area
bin are taken from the 2017 and 2019 American Housing Surveys and split out by housing type. The housing types
are single-family detached, single-family attached, apartment, and manufactured homes. Currently, the same conditioned floor area values are used for single-family detached and manufactured homes. For the ResStock argument
definition see Table 34. See the OpenStudio-HPXML Building Construction section of the documentation. The floor
area is used many places in the OpenStudio-HPXML model workflow.

68
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 33. Geometry Floor Area options and arguments that vary for each option

Option name

geometry_garage_protrusion

geometry_unit_cfa_bin

0–499
500–749
750–999
1000–1499
1500–1999
2000–2499
2500–2999
3000–3999
4000+

0.72
0.75
0.5
0.5
0.5
0.5
0.5
0.5
0.5

0-499
500-749
750-999
1000-1499
1500-1999
2000-2499
2500-2999
3000-3999
4000+

Table 34. The ResStock argument definitions set in the Geometry Floor Area characteristic

Name

Required

geometry_unit_cfa_bin
geometry_unit_cfa
geometry_garage_protrusion

true

Units

Type

Choices

Description

String

E.g., '2000-2499'.

true

ft2

Double

E.g., '2000' or 'auto'.

true

Frac

Double

The fraction of the garage that is protruding from the conditioned space. Only
applies to single-family detached units.

Distribution Assumption(s)
• Due to low sample count, the characteristic distributions are constructed by downscaling a core input file with
4 sub-input files of different dependencies.
• Sub-input file 1 has dependencies: 'Census Division', 'PUMA Metro Status', 'Geometry Building Type RECS',
'Income RECS2020'
• Sub-input file 2 has dependencies: 'Census Division', 'PUMA Metro Status', 'Geometry Building Type RECS',
'Tenure'
• Sub-input file 3 has dependencies: 'Census Division', 'PUMA Metro Status', 'Geometry Building Type RECS',
'Vintage ACS'
• Sub-input file 4 has dependencies: 'Census Division', 'PUMA Metro Status', 'Income RECS2020', 'Tenure'.
• For each sub-input file, rows with <10 samples are replaced with coarsening dependency Census Region,
followed by the national distribution.
Geometry Floor Area Bin

Description
The finished floor area of the housing unit using bins.
Distribution Data Source(s)
• Directly assigned from the Geometry Floor Area characteristic.
Direct Conditional Dependencies
• Geometry Floor Area.

69
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Options
The options of the Geometry Floor Area Bin characteristic are 0–1499, 1500–2499, 2500–3999, and 4000+. These
floor area bins options are a coarser representation than the Geometry Floor Area characteristic. The Geometry Floor
Area Bin Characteristic is often used as a dependency for other characteristics.
Distribution Assumption(s)
• The options are directly assigned from the Geometry Floor area characteristic.
8.2.5

Space Geometry

Bedrooms

Description
The number of bedrooms in the housing unit.
Distribution Data Source(s)
• 2017 and 2019 American Housing Survey microdata.
• Building type categorization based on U.S. EIA 2009 RECS.
Direct Conditional Dependencies
• Geometry Building Type RECS
• Geometry Floor Area.
Options
The Bedrooms characteristic set the geometry_unit_num_bedrooms and the geometry_unit_num_bathrooms ResStock arguments. The options for bedrooms are integers from 1 to 5; see Table 35. The geometry_unit_num_bathrooms argument is always set to “auto.” For the argument definitions, see Table 36. See the
OpenStudio-HPXML Building Construction section of the documentation. The number of bedrooms is used many
places in the OpenStudio-HPXML model workflow.
Table 35. Bedroom options and arguments that vary for each option

Option name

geometry_unit_num_bedrooms

1
2
3
4
5

1
2
3
4
5

Table 36. The ResStock argument definitions set in the Bedrooms characteristic

Name

Required

Units

Type

geometry_unit_num_bedrooms
geometry_unit_num_bathrooms

true

#

Integer

false

#

Integer

Choices

Description
The number of bedrooms in the unit.

auto

The number of bathrooms in the unit.

70
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Assumption(s)
• More than 5 bedrooms are labeled as 5 bedrooms and 0 bedrooms are labeled as 1 bedroom.
• Limit 0–499 ft2 housing units to only 1 or 2 bedrooms. The geometry measure has a limit of (ffa-120)/70 >=
bedrooms.
Geometry Attic Type

Description
The housing unit attic type.
Distribution Data Source(s)
• U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• Census Division RECS
• Geometry Building Type RECS
• Geometry Stories Low Rise
• Vintage ACS.
Options
The options for Geometry Attic Type are Finished Attic or Cathedral Ceilings, Unvented Attic, Vented Attic. The
None option is used for multifamily and mobile homes. The options in the Geometry Attic Type characteristic set the
geometry_attic_type, geometry_roof_type, and geometry_roof_pitch ResStock arguments; see
Table 37. The geometry_roof_type is always set to “gable.” The geometry_roof_pitch is always set to
6:12. For ResStock argument definitions, see Table 38. See OpenStudio-HPXML Attics section of the documentation for elements, constraints, and default values.
Table 37. Geometry Attic Type options and arguments that vary for each option

Option name

geometry_attic_type

Finished Attic or Cathedral Ceilings
None
Unvented Attic
Vented Attic

ConditionedAttic
FlatRoof
UnventedAttic
VentedAttic

Table 38. The ResStock argument definitions set in the Geometry Attic characteristic

Name

Required

geometry_attic_type

Units

Type

Choices

Description

true

Choice

geometry_roof_type

true

Choice

FlatRoof, VentedAttic, UnventedAttic,
ConditionedAttic,
BelowApartment
gable, hip

geometry_roof_pitch

true

Choice

The attic type of the building. Attic type ConditionedAttic is not allowed for
apartment units.
The roof type of the building. Ignored if the building
has a flat roof.
The roof pitch of the attic.
Ignored if the building has a
flat roof.

1:12, 2:12, 3:12, 4:12,
5:12, 6:12, 7:12, 8:12,
9:12, 10:12, 11:12,
12:12

71
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Assumption(s)
• Multifamily building types and Mobile Homes have Flat Roof (None) only.
• 1-story Single-Family building types cannot have Finished Attic/Cathedral Ceiling because that attic type is
modeled as a new story, and 1-story does not have a second story.
• 4+story Single-family and mobile homes are an impossible combination. The None option is assigned but not
sampled.
Geometry Foundation Type

Description
The type of foundation.
Distribution Data Source(s)
• The sample counts and sample weights are constructed using U.S. EIA 2009 RECS microdata.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Geometry Building Type RECS
• Vintage ACS.
Options
The options of the Geometry Foundation type characteristic are Ambient, Heated Basement, Slab, Unheated
Basement, Unvented Crawlspace, and Vented Crawlspace. The options set the geometry_foundation_type, geometry_foundation_height, geometry_foundation_height_above_grade, and
geometry_rim_joist_height ResStock arguments; see Table 39. For ResStock argument definitions, see
Table 40. Another name for Ambient foundations is pier and beam.
Table 39. Geometry Foundation Type options and arguments that vary for each option

Option name

geometry_foundation_type

geometry_geometry_foundation_- foundation_height
height_above_grade

geometry_rim_joist_height

Ambient
Heated Basement
Slab
Unheated Basement
Unvented Crawlspace
Vented Crawlspace

Ambient
ConditionedBasement
SlabOnGrade
UnconditionedBasement
UnventedCrawlspace
VentedCrawlspace

4
8
0
8
4
4

0
9.25
0
9.25
9.25
9.25

4
1
0
1
1
1

72
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 40. The ResStock argument definitions set in the Geometry Foundation Type characteristic

Name

Required

Units

Type

Choices

Description

geometry_foundation_type

true

Choice

SlabOnGrade, VentedCrawlspace, UnventedCrawlspace, ConditionedCrawlspace,
UnconditionedBasement, ConditionedBasement, Ambient,
AboveApartment,
BellyAndWingWithSkirt, BellyAndWingNoSkirt

The foundation type of the
building. Foundation types
ConditionedBasement and
ConditionedCrawlspace are
not allowed for apartment
units.

geometry_foundation_height

true

ft

Double

geometry_foundation_height_above_grade

true

ft

Double

geometry_rim_joist_height

false

in

Double

The height of the foundation (e.g., 3 ft for
crawlspace, 8 ft for basement). Only applies to
basements/crawlspaces and
Ambient.
The depth above grade
of the foundation wall.
Only applies to basements/crawlspaces and
Ambient.
The height of the rim
joists. Only applies to
basements/crawlspaces.

Distribution Assumption(s)
• All mobile homes have Ambient foundations.
• Multifamily buildings cannot have Ambient or Heated Basements foundations.
• Single-family attached buildings cannot have Ambient foundations.
• All foundation types are used across all housing types except for mobile homes, which have constrained
options.
• Because we need to assume a foundation type for ground-floor MF units, we use the lumped SFD+SFA distributions for MF2–4 and MF5+ building foundations. (RECS data for households in MF2–4 unit buildings are
not useful since we do not know which floor the unit is on. RECS does not include foundation responses for
households in MF5+ unit buildings.)
• For SFD and SFA, if no foundation type is specified, then the sample has Ambient foundation.
Geometry Garage

Description
The presence and size of an attached garage.
Distribution Data Source(s)
• U.S. EIA 2020 RECS microdata.

73
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Direct Conditional Dependencies
• Census Division RECS
• Geometry Building Type RECS
• Geometry Floor Area Bin
• Geometry Foundation Type
• Geometry Stories Low Rise.
Options
The options for the Geometry Garage characteristic are 1 Car, 2 Car, 3 Car, and None. The options set the geometry_garage_width, geometry_garage_depth, and geometry_garage_position ResStock arguments;
see Table 41. The geometry_garage_depth argument is always set to 24 ft. The geometry_garage_position argument is always set to “Right.” ResStock argument definitions can be seen in Table 42.
Table 41. Bedroom options and arguments that vary for each option

Option name

geometry_garage_width

1 Car
2 Car
3 Car
None

12
24
36
0

Table 42. The ResStock argument definitions set in the Geometry Garage characteristic

Name

Required

Units

Type

geometry_garage_width

true

ft

Double

geometry_garage_depth
geometry_garage_position

true

ft

Double

true

Choice

Choices

Description

Right,
Left

The width of the garage. Enter zero for
no garage. Only applies to single-family
detached units.
The depth of the garage. Only applies to
single-family detached units.
The position of the garage. Only applies
to single-family detached units.

Distribution Assumption(s)
Most of the assumptions below are not from the survey data, but are constraints of the geometry modeling in OpenStudio and are set to avoid errors.
• Only Single-Family Detached homes are assigned a probability for attached garage.
• No garage for ambient (i.e., pier & beam) foundation type.
• Due to modeling constraints restricting that garage cannot be larger or deeper than livable space: Single-family
detached units that are 0–1499 square feet can only have a maximum of a 1-car garage.
• Single-family detached units that are 0–1499 square feet and 3+ stories cannot have a garage.
• The geometry stories distributions are all the same except for 0–1499 square feet and 3 stories.
• Single-family detached units that are 1500–2499 square feet cannot have a 3-car garage.
• Single-family detached units that are 2500–3999 square feet and a heated basement cannot have a 3-car
garage.

74
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• Due to low sample sizes, the following sets of dependencies are progressively lumped together.
1 Crawl, basements, and slab are lumped.
2 Story levels are lumped together.
3 Census Division RECS is grouped into Census Region.
4 Vintage ACS is grouped into: pre-1960, 1960-1999, and 2000+.
Geometry Space Combination

Description
Valid combinations of building type, building level mf, attic, foundation, and garage.
Distribution Data Source(s)
• U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• Geometry Attic Type
• Geometry Building Level MF
• Geometry Building Type RECS
• Geometry Foundation Type
• Geometry Garage.
Options
The options are a direct mapping of Geometry Building Type, Geometry Building Level MF, Geometry Foundation
Type, Geometry Attic Type, and Geometry Garage.
Distribution Assumption(s)
No assumptions are made. The options of the dependencies are directly mapped into options of this characteristic.

8.3 Envelope
The envelope components of ResStock inputs interface closely with the Geometry inputs, but focus more on the
materials and thermal properties of the envelope. In this section, we discuss the various input files that control the
modeled envelope in ResStock by envelope component.
8.3.1

Walls

There are three major input files to ResStock that control the wall properties:
• Geometry Wall Type
• Geometry Wall Exterior Finish
• Insulation Wall.
Collectively, they specify the material choices and R-value of the housing unit walls.
Geometry Wall Type

Description
The wall material used for thermal mass calculations of exterior walls.

75
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Data Source(s)
• HIFLD Parcel data.
Direct Conditional Dependencies
• Geometry Building Type RECS
• Geometry Story Bin
• State
• Vintage ACS.
Option(s)
ResStock models four different wall types: Brick, Concrete, Steel Frame, and Wood Frame. This is the interior
structure of the wall, not the exterior cladding. This input file does not have any ResStock arguments, but other input
files that influence the thermal properties of the model are dependent on Geometry Wall Type.
Distribution Assumption(s)
• Rows where sample size < 10 are replaced with aggregated values down-scaled from dep='State' to dep='Census
Division RECS'.
Geometry Wall Exterior Finish

Description
Wall siding material and color. This is the main input file that provides the thermal property arguments for the
exterior cladding of a wall.
Distribution Data Source(s)
• HIFLD Parcel data.
Direct Conditional Dependencies
• Geometry Wall Type
• State
• Vintage ACS.
Option(s)
ResStock uses 11 options (see Table 43) for the exterior finish of the walls—correlated with the Geometry Wall Type
via the input dependencies. A portion of the wall R-value is attributable to this exterior finish.
Table 43. Geometry Wall Exterior Finish options and arguments that vary for each option

Option name

wall_siding_type

wall_color

exterior_finish_r

Aluminum, Light
Brick, Light
Brick, Medium/Dark
Fiber-Cement, Light

aluminum siding
brick veneer
brick veneer
fiber cement
siding
none
asbestos siding

light
light
medium dark
light

0.6
0.7
0.7
0.2

medium
medium

0
0.6

None
Shingle, Asbestos,
Medium

76
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 43. Geometry Wall Exterior Finish options and arguments that vary for each option

Option name

wall_siding_type

wall_color

exterior_finish_r

Shingle, Composition,
Medium
Stucco, Light
Stucco, Medium/Dark
Vinyl, Light
Wood, Medium/Dark

composite
shingle siding
stucco
stucco
vinyl siding
wood siding

medium

0.6

light
medium dark
light
medium dark

0.2
0.2
0.6
1.4

For the argument definitions, see Table 44. See the OpenStudio-HPXML Walls documentation for the available
HPXML schema elements, default values, and constraints.
Table 44. The ResStock argument definitions for the Geometry Exterior Finish characteristic

Name

Required

wall_siding_type

Units

Type

Choices

Description

false

Choice

The siding type of the
walls. Also applies to
rim joists.

wall_color

false

Choice

auto, aluminum
siding, asbestos
siding, brick veneer,
composite shingle
siding, fiber cement
siding, masonite
siding, none, stucco,
synthetic stucco,
vinyl siding, wood
siding
auto, dark, light,
medium, medium
dark, reflective

exterior_finish_r

true

h-ft2 R/Btu

Double

The color of the walls.
Also applies to rim
joists.
R-value of the exterior
finish.

Distribution Assumption(s)
• Rows where sample size < 10 are replaced with aggregated values down-scaled from dep='State' to dep='Census
Division RECS'
• Brick wall types are assumed to not have an additional brick exterior finish
• Steel and wood frame walls must have an exterior finish.
Insulation Wall

Description
Wall construction type and insulation level. Provides the main R-value for the walls of the home. This is in addition
to the R-values provided by the exterior wall cladding.
Distribution Data Source(s)
• Single-Family Heating and Cooling Requirements: Assumptions, Methods, and Summary Results (Ritschard,
Hanford, and Sezgen 1992).
• Data Collection-Data Characterization Summary from the NorthernSTAR Building America Partnership
(Nettleton and Edwards 2012), as described in Roberts et al., Assessment of the U.S. Department of Energy’s
Home Energy Score Tool (2012), and Merket et al., Building America Field Data Repository webinar (2014).

77
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Direct Conditional Dependencies
• Location Region
• Geometry Wall Type
• Vintage.
Option(s)
ResStock models 15 different Insulation Wall levels; see Table 45. These are based upon the Geometry Wall Type
defined, but provide a distribution of insulation levels for each of those options.
Table 45. Insulation Wall options and arguments that vary for each option

Option name

wall_type

wall_assembly_r

Wood Stud, Uninsulated
Wood Stud, R-7
Wood Stud, R-11
Wood Stud, R-15
Wood Stud, R-19
CMU, 6-in Hollow, Uninsulated
CMU, 6-in Hollow, R-7
CMU, 6-in Hollow, R-11
CMU, 6-in Hollow, R-15
CMU, 6-in Hollow, R-19
Brick, 12-in, 3-wythe, Uninsulated
Brick, 12-in, 3-wythe, R-7
Brick, 12-in, 3-wythe, R-11
Brick, 12-in, 3-wythe, R-15
Brick, 12-in, 3-wythe, R-19

WoodStud
WoodStud
WoodStud
WoodStud
WoodStud
ConcreteMasonryUnit
ConcreteMasonryUnit
ConcreteMasonryUnit
ConcreteMasonryUnit
ConcreteMasonryUnit
StructuralBrick
StructuralBrick
StructuralBrick
StructuralBrick
StructuralBrick

3.4
8.7
10.3
12.1
15.4
4
9.4
12.4
15
17.4
4.9
10.3
13.3
15.9
18.3

For the argument definitions, see Table 46. See the OpenStudio-HPXML Walls documentation for the available
HPXML schema elements, default values, and constraints.
Table 46. The ResStock argument definitions set in the Insulation Wall characteristic

Name

Required

wall_type

true

wall_assembly_r

true

Units

h-ft2 R/Btu

Type

Choices

Description

Choice

WoodStud, ConcreteMasonryUnit,
DoubleWoodStud,
InsulatedConcreteForms, LogWall,
StructuralInsulatedPanel, SolidConcrete, SteelFrame,
Stone, StrawBale,
StructuralBrick

The type of walls.

Double

Assembly R-value of
the walls.

Distribution Assumption(s)
• Updated per new wall type from Lightbox, all wall type-specific distributions follow that of Wood Frame
(WoodStud).

78
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

8.3.2

Roof and Ceiling

There are three input files describing thermal properties of the roof and/or ceilings of housing units:
• Insulation Roof
• Insulation Ceiling
• Roof Material.
Additionally, there is an input for defining Radiant Barriers in homes with attics, but it is not currently used in ResStock.
A major assumption in ResStock is that multifamily buildings and mobile homes do not have attics (see Section
8.2.5), so their insulation is assigned in Insulation Ceiling, while for other building types it is assigned in the Insulation Roof housing characteristic.
Insulation Roof

Description
Finished roof insulation level. Insulation levels for unfinished attics covered separately.
Distribution Data Source(s)
• Derived from Home Innovation Research Labs 1982–2007 Data
• NEEA Residential Building Stock Assessment, 2012.
Direct Conditional Dependencies
• Geometry Attic Type.
Option(s)
Insulation roof options correspond to the amount of insulation at the roof deck and if the roof is finished; see Table
47. A finished roof is a cathedralized construction of the roof. An unfinished roof corresponds to the roof deck being
open to the attic.
Table 47. Insulation Roof options and arguments that vary for each option

Option name

roof_assembly_r

Unfinished, Uninsulated
Finished, Uninsulated
Finished, R-7
Finished, R-13
Finished, R-19
Finished, R-30
Finished, R-38
Finished, R-49

2.3
3.7
10.2
14.3
21.2
29.7
36.5
47.0

For the argument definitions, see Table 48. See the OpenStudio-HPXML Roofs documentation for the available
HPXML schema elements, default values, and constraints.
Table 48. The ResStock argument definitions set in the Insulation Roof characteristic

Name
roof_assembly_r

Required

Units

Type

true

h-ft2 -

Double

R/Btu

Choices

Description
Assembly R-value of
the roof

79
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Assumption(s)
None
Radiant Barrier

Description
Presence of radiant barrier in the attic (not currently used in ResStock).
Distribution Data Source(s)
• Not applicable
• All homes are assumed to not have attic radiant barriers installed.
Direct Conditional Dependencies
• Geometry Building Type RECS.
Option(s)
Three options for radiant barriers are available in ResStock: “Yes,” “No,” and “None”; see Table 49. “No” is assigned to homes with attics but without radiant barriers, while “None” is assigned to homes without attics. No homes
in ResStock currently have the “Yes” option assigned.
Table 49. Radiant Barrier options and arguments that vary for each option

Option name

radiant_barrier_attic_location

radiant_barrier_grade

None
Yes
No

none
attic roof only
none

1
1
1

For the argument definitions, see Table 50. See the OpenStudio-HPXML Roofs documentation for the available
HPXML schema elements, default values, and constraints.
Table 50. The ResStock argument definitions set in the Radiant Barrier characteristic

Name

Required

Type

Choices

Description

radiant_barrier_attic_location
radiant_barrier_grade

false

Choice

The location of the radiant
barrier in the attic

false

Choice

auto, none, attic roof
only, attic roof and
gable walls, attic floor
auto, 1, 2, 3

The grade of the radiant
barrier in the attic

Distribution Assumption(s)
None
Roof Material

Description
Roof material and color.
Distribution Data Source(s)
• U.S. EIA 2020 RECS microdata.
80
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Direct Conditional Dependencies
• Census Division RECS
• Geometry Building Type RECS
• Vintage ACS.
Option(s)
Seven roof material options are used in the ResStock baseline; see Table 51. These correspond to options available
within OpenStudio-HPXML and have thermal properties associated with each within OpenStudio-HPXML, but this
is not specified at the ResStock level.
Table 51. Roof Material options and arguments that vary for each option

Option name
Asphalt Shingles,
Medium
Composition Shingles
Metal, Dark
Slate
Tile, Clay or Ceramic
Tile, Concrete
Wood Shingles

roof_material_type
asphalt or fiberglass shingles
asphalt or fiberglass shingles
metal surfacing
slate or tile shingles
slate or tile shingles
slate or tile shingles
wood shingles or shakes

roof_color
medium
medium
dark
medium
medium
medium
medium

For the argument definitions, see Table 52. See the OpenStudio-HPXML Roof documentation for the available
HPXML schema elements, default values, and constraints.
Table 52. The ResStock argument definitions set in the Roof Material characteristic

Name

Required Type

Choices

Description

roof_material_type

false

Choice

The material type of
the roof

roof_color

false

Choice

auto, asphalt or fiberglass shingles, concrete,
cool roof, slate or tile
shingles, expanded
polystyrene sheathing,
metal surfacing, plastic/rubber/synthetic
sheeting, shingles, wood
shingles or shakes
auto, dark, light,
medium, medium
dark, reflective

The color of the roof

Distribution Assumption(s)
• Multifamily with 5+ Units is assigned ‘Asphalt Shingles, Medium’ only.
• Due to low samples, Vintage ACS is progressively grouped into: pre-1960, 1960–1999, and 2000+.
• Geometry Building Type RECS is progressively grouped into: Single-Family (including Mobile Home), and
Multifamily.
• Census Division RECS is coarsened to Census Region.

81
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Insulation Ceiling

Description
This characteristic in ResStock specifies the insulation level of the ceiling on the top floor of the home in housing
units with vented or unvented attics.
Distribution Data Source(s)
• NEEA Residential Building Stock Assessment, 2012.
• Data Collection-Data Characterization Summary from the NorthernSTAR Building America Partnership
(Nettleton and Edwards 2012), as described in Roberts et al., Assessment of the U.S. Department of Energy’s
Home Energy Score Tool (2012) and Merket et al., Building America Field Data Repository webinar, 2014.
• Derived from Home Innovation Research Labs 1982-2007 Data.
Direct Conditional Dependencies
• Geometry Attic Type
• Location Region
• Vintage.
Option(s)
The options are levels of ceiling insulation by R-value; see Table 53. Uninsulated indicates that the housing unit
could have ceiling insulation, but doesn’t, whereas “None” indicates the housing unit cannot have ceiling insulation
because it does not have an unfinished attic.
Table 53. Insulation Ceiling options and arguments that vary for each option

Option name

ceiling_assembly_r

ceiling_insulation_r

None
Uninsulated
R-7
R-13
R-19
R-30
R-38
R-49

0
2.1
8.7
14.6
20.6
31.6
39.6
50.6

0
0
7
13
19
30
38
49

For the argument definitions, see Table 54. See the OpenStudio-HPXML Attics documentation for the available
HPXML schema elements, default values, and constraints.
Table 54. The ResStock argument definitions set in the Insulation Ceiling characteristic

Name

Required

Units

Type

Description

ceiling_assembly_r
ceiling_insulation_r

true

h-ft2 R/Btu
h-ft2 R/Btu

Double

Assembly R-value for the
ceiling (attic floor).
Nominal R-value for the
ceiling (attic floor).

true

Double

Distribution Assumption(s)
• Vented Attic has the same distribution as Unvented Attic
• CRHI is a copy of CR09
82
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• CRAK is a copy of CR02.
8.3.3

Foundation

Five input files specify insulation and heat transfer parameters with the ground:
• Insulation Floor
• Insulation Foundation Wall
• Insulation Rim Joist
• Insulation Slab
• Ground Thermal Conductivity.
The inputs starting with “Insulation” specify insulation levels that vary depending upon Geometry Foundation Type
(Section 8.2.5).
Insulation Floor

Description
Sets the insulation levels of all foundation types except for slab-on-grade.
Distribution Data Source(s)
• Derived from Home Innovation Research Labs 1982–2007 Data
• Pre-1980 uses engineering judgment.
Direct Conditional Dependencies
• Location Region
• Vintage
• Geometry Building Type RECS
• Geometry Foundation Type.
Option(s)
ResStock has three different levels of floor insulation, plus a None option that is assigned to buildings with an illegible foundation type for the Insulation Floor characteristic; see Table 55. All options set the floor_type to
WoodFrame.
Table 55. Insulation Floor options and arguments that vary for each option

Option name

floor_over_foundation_assembly_r

floor_over_garage_assembly_r

None
Uninsulated
Ceiling R-13
Ceiling R-19
Ceiling R-30

0
5.3
17.8
22.6
30.3

5.3
5.3
17.8
22.6
30.3

For the argument definitions, see Table 56. See the OpenStudio-HPXML Floors documentation for the available
HPXML schema elements, default values, and constraints.

83
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 56. The ResStock argument definitions set in the Insulation Floor characteristic

Name
floor_over_foundation_assembly_r

Required
true

Units
h-ft2 R/Btu

Type
Double

floor_over_garage_assembly_r

true

h-ft2 R/Btu

Double

floor_type

true

Choice

Choices

WoodFrame, StructuralInsulatedPanel,
SolidConcrete,
SteelFrame

Description
Assembly R-value
for the floor over the
foundation. Ignored if
the building has a slabon-grade foundation.
Assembly R-value
for the floor over
the garage. Ignored
unless the building
has a garage under
conditioned space.
The type of floors.

Distribution Assumption(s)
• CRHI is a copy of CR09
• CRAK is a copy of CR02.
Insulation Slab

Description
Defines the insulation level for all slab-on-grade foundation types.
Distribution Data Source(s)
• Derived from Home Innovation Research Labs 1982–2007 Data
• Pre-1980 uses engineering judgment.
Direct Conditional Dependencies
• Location Region
• Vintage
• Geometry Building Type RECS
• Geometry Foundation Type.
Option(s)
ResStock uses eight different options for Insulation Slab, plus a “None” flag for homes without a slab-on-grade
foundation; see Table 57. The options specify both the R-value as well as the location of the slab insulation. The
ResStock arguments slab_thickness,slab_carpet_fraction, and slab_carpet_r are constant across
all the options and are all set to auto. The ResStock arguments slab_under_insulation_width, slab_exterior_horizontal_insulation_width, and lab_exterior_horizontal_insulation_depth_below_grade are constant and set to 0.

84
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 57. Insulation Slab options and arguments that vary for each option

Option name

None
Uninsulated
2ft R5 Under,
Horizontal
2ft R10 Under,
Horizontal
4ft R5 Under,
Horizontal
2ft R5 Perimeter,
Vertical
2ft R10 Perimeter, Vertical
R10 Whole Slab,
Horizontal

slab_perimeter_insulation_r
0
0
0

slab_perimeter_depth
0
0
0

slab_under_insulation_r
0
0
5

slab_under_insulation_width
0
0
2

0

0

10

2

0

0

5

4

5

2

0

0

10

2

0

0

0

0

10

999

For the argument definitions, see Table 58. See the OpenStudio-HPXML Slabs documentation for the available
HPXML schema elements, default values, and constraints.
Table 58. The ResStock argument definitions set in the Insulation Slab characteristic

Name
slab_perimeter_insulation_r

Required
true

Units
h-ft2 R/Btu

Type
Double

slab_perimeter_insulation_depth

true

ft

Double

slab_exterior_horizontal_insulation_width

false

h-ft2 R/Btu

Double

Choices

Description
Nominal R-value
of the vertical slab
perimeter insulation.
Applies to slab-ongrade foundations and
basement/crawlspace
floors.
Depth from grade to
bottom of vertical slab
perimeter insulation.
Applies to slab-ongrade foundations and
basement/crawlspace
floors.
Nominal R-value
of the slab exterior
horizontal insulation.
Applies to slab-ongrade foundations and
basement/crawlspace
floors.

85
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 58. The ResStock argument definitions set in the Insulation Slab characteristic (continued)

Name
slab_exterior_horizontal_insulation_width

Required
false

Units
ft

Type
Double

Choices

slab_exterior_horizontal_insulation_depth_below_grade

false

ft

Double

slab_under_insulation_r

true

h-ft2 R/Btu

Double

slab_under_insulation_width

true

ft

Double

slab_thickness

false

in

Double

auto

slab_carpet_fraction

false

Frac

Double

auto

slab_carpet_r

false

h-ft2 R/Btu

Double

auto

Description
Width of the slab
exterior horizontal
insulation measured
from the exterior surface of the vertical slab
perimeter insulation.
Applies to slab-ongrade foundations and
basement/crawlspace
floors.
Depth of the slab
exterior horizontal
insulation measured
from the top surface
of the slab exterior
horizontal insulation.
Applies to slab-ongrade foundations and
basement/crawlspace
floors.
Nominal R-value
of the horizontal
under slab insulation.
Applies to slab-ongrade foundations and
basement/crawlspace
floors.
Width from slab edge
inward of horizontal
under-slab insulation.
Enter 999 to specify
that the under slab
insulation spans the
entire slab. Applies
to slab-on-grade
foundations and
basement/crawlspace
floors.
The thickness of the
slab. Zero can be
entered if there is a dirt
floor instead of a slab.
Fraction of the slab
floor area that is
carpeted.
R-value of the slab
carpet.

Distribution Assumption(s)
• CRHI is a copy of CR09
• CRAK is a copy of CR02.
86
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Insulation Foundation Wall

Description
Specifies the insulation level of foundation types with foundation walls (i.e., crawlspaces and basements).
Distribution Data Source(s)
• Derived from Home Innovation Research Labs 1982–2007 Data
• Pre-1980 uses engineering judgment.
Direct Conditional Dependencies
• Location Region
• Vintage
• Geometry Building Type RECS
• Geometry Foundation Type.
Option(s)
ResStock provides four different options for Insulation Foundation Wall, plus a “None” flag for homes without foundation walls (Table 59). Several ResStock arguments are constant across all options: foundation_wall_thickness and foundation_wall_assembly_r are always set to auto, foundation_wall_insulation_location is always exterior, and foundation_wall_insulation_distance_to_top
is 0.
Table 59. Insulation Foundation Wall options and arguments that vary for each option

Option name

foundation_wall_type

foundation_wall_insulation_r

None
Uninsulated
Wall R-5, Exterior
Wall R-10, Exterior
Wall R-15, Exterior

solid concrete
solid concrete
solid concrete
solid concrete
solid concrete

0
0
5
10
15

foundation_wall_insulation_distance_to_bottom
0
0
auto
auto
auto

For the argument definitions, see Table 60. See the OpenStudio-HPXML Foundation Walls documentation for the
available HPXML schema elements, default values, and constraints.
Table 60. The ResStock argument definitions set in the Insulation Foundation Wall characteristic

Name
foundation_wall_type

Required
false

Units

Type
Choice

foundation_wall_thickness

false

in

Double

Choices
auto, solid concrete,
concrete block,
concrete block foam
core, concrete block
perlite core, concrete
block vermiculite
core, concrete block
solid core, double
brick, wood
auto

Description
The material type of
the foundation wall.

The thickness of the
foundation wall.

87
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 60. The ResStock argument definitions set in the Insulation Foundation Wall characteristic (continued)

Name
foundation_wall_insulation_r

Required
true

Units
h-ft2 R/Btu

Type
Double

Choices

foundation_wall_insulation_location

false

ft

Choice

auto, interior, exterior

foundation_wall_insulation_distance_to_top

false

ft

Double

auto

foundation_wall_insulation_distance_to_bottom

false

ft

Double

auto

foundation_wall_assembly_r

false

h-ft2 R/Btu

Double

Description
Nominal R-value
for the foundation
wall insulation.
Only applies to basements/crawlspaces.
Whether the insulation is on the interior
or exterior of the
foundation wall.
Only applies to basements/crawlspaces.
The distance from
the top of the foundation wall to the
top of the foundation wall insulation.
Only applies to basements/crawlspaces.
The distance from
the top of the foundation wall to the
bottom of the foundation wall insulation.
Only applies to basements/crawlspaces.
Assembly R-value for
the foundation walls.
Only applies to basements/crawlspaces. If
provided, overrides the
previous foundation
wall insulation inputs.

Distribution Assumption(s)
• CRHI is a copy of CR09
• CRAK is a copy of CR02.
Insulation Rim Joist

Description
Insulation level for rim joists. Set the same as the insulation level for the foundation wall.
Distribution Data Source(s)
• Engineering judgment.
Direct Conditional Dependencies
• Insulation Foundation Wall.

88
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Option(s)
ResStock uses four different levels of rim-joist insulation as well as a “None” flag for homes without rim joists.
These options map directly to the foundation wall insulation levels. The ResStock argument for rim_joist_assembly_r is always set to auto, and rim_joist_continuous_interior_r and rim_joist_assembly_interior_r are both set to 0 for all options.
Table 61. Options and saturation for Insulation Rim Joist

Option name

Stock
saturation

rim_joist_continuous_exterior_r

None
Uninsulated
R-5, Exterior
R-10, Exterior
R-15, Exterior

48%
47%
1.2%
2.8%
0.52%

0
0
5
10
15

For the argument definitions, see Table 62. See the OpenStudio-HPXML Rim Joists documentation for the available
HPXML schema elements, default values, and constraints.
Table 62. The ResStock argument definitions set in the Rim Joist characteristic

Name

Required

Units

Type

rim_joist_assembly_r

false

h-ft2 -

Double

rim_joist_continuous_exterior_r

true

h-ft2 R/Btu

Double

rim_joist_continuous_interior_r

true

h-ft2 R/Btu

Double

rim_joist_assembly_interior_r

true

h-ft2 R/Btu

Double

Choices

R/Btu

Description
Assembly R-value
for the rim joists.
Only applies to basements/crawlspaces.
Required if a rim joist
height is provided.
Nominal R-value for
the rim joist continuous exterior insulation.
Only applies to basements/crawlspaces.
Nominal R-value
for the rim joist
continuous interior
insulation that runs
parallel to floor joists.
Only applies to basements/crawlspaces.
Assembly R-value for
the rim joist assembly
interior insulation
that runs perpendicular to floor joists.
Only applies to basements/crawlspaces.

Distribution Assumption(s)
• Rim joist insulation is the same value as the foundation wall insulation.

89
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Ground Thermal Conductivity

Description
The thermal conductivity (in Btu/hr-ft-F) of the ground used in foundation and geothermal heat pump heat transfer
calculations.
Distribution Data Source(s)
• Data from the Southern Methodist University Geothermal Laboratory. The data are from the Thermal Conductivity Observation in Content Model Format dataset. The data are available at https://www.smu.edu/dedman/
academics/departments/earth-sciences/research/geothermallab/datamaps/ngds-project.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004.
Option(s)
ResStock uses 8 options for Thermal Ground Conductivity, which is expressed in BTU/hr-ft-F (Table 63). The
ResStock arguments associated with each option vary only in the site_ground_conductivity parameter. The
other two arguments, site_soil_and_moisture_type and site_ground_diffusivity, both receive
auto assignment, regardless of the ResStock option.
Table 63. Ground Thermal Conductivity options and arguments that vary for each option

Option name

site_ground_conductivity

0.5
0.8
1.1
1.4
1.7
2.0
2.3
2.6

0.5
0.8
1.1
1.4
1.7
2.0
2.3
2.6

For the argument definitions, see Table 64. See the OpenStudio-HPXML Site documentation for the available
HPXML schema elements, default values, and constraints.
Table 64. The ResStock argument definitions set in the Ground Thermal Conductivity characteristic

Name

Required

site_soil_and_moisture_type

false

Units

Type

Choices

Description

Choice

auto, clay, dry, clay,
mixed, clay, wet,
gravel, dry, gravel,
mixed, gravel, wet,
loam, dry, loam,
mixed, loam, wet,
sand, dry, sand,
mixed, sand, wet,
silt, dry, silt, mixed,
silt, wet, unknown,
dry, unknown,
mixed, unknown,
wet

Type of soil and
moisture. This is used
to inform ground
conductivity and
diffusivity.

90
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 64. The ResStock argument definitions set in the Ground Thermal Conductivity characteristic

Name

Required

Units

Type

site_ground_conductivity

false

Btu/hrft-F

Double

site_ground_diffusivity

false

ft2 /hr

Double

Choices

Description
Conductivity of the
ground soil. If provided, overrides the
previous soil and
moisture type input.
Diffusivity of the
ground soil. If provided, overrides the
previous soil and
moisture type input.

Distribution Assumption(s)
• The data obtained are from surveyed oil and gas well data.
• The latitudes and longitudes were assigned to counties and the data were joined to the ResStock spatial lookup
tables. In this process, 1,482 of 59,332 samples did not have a FIPS match or did not have data and were
dropped.
• Due to limited data in climate zone 1A, data were pulled from samples in 1A plus Florida 2A.
• Samples less than 0.5 Btu/hr-ft-F are assigned a value of 0.5 Btu/hr-ft-F. Samples greater than 2.6 Btu/hr-ft-F
are assigned a value of 2.6 Btu/hr-ft-F.
8.3.4

Doors and Windows

In ResStock, two input files control door specification in ResStock:
• Doors
• Door Area.
Two similar input files specify windows:
• Windows
• Window Areas.
Discussed also in this section are building features that might impact shading in windows. All three of these inputs
are either not used or have constant values for the entire stock:
• Interior Shading
• Eaves
• Overhangs.
Door Area

Description
Area of exterior doors. All ResStock models currently receive the same option.
Distribution Data Source(s)
• Engineering judgment.
Direct Conditional Dependencies
• None.

91
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Option(s)
All ResStock housing units currently receive an option of 20 ft2 for the exterior area of doors; see Table 65.
Table 65. Door Area options and arguments that vary for each option

Option name

door_area

20 ft2

20

For the argument definitions, see Table 66. See the OpenStudio-HPXML Doors documentation for the available
HPXML schema elements, default values, and constraints.
Table 66. The ResStock argument definitions set in the Door Area characteristic

Name
door_area

Required

Units

Type

Description

true

ft2

Double

The area of the
opaque door(s).

Distribution Assumption(s)
None
Doors

Description
Exterior door material and properties.
Distribution Data Source(s)
• Engineering judgment.
Direct Conditional Dependencies
• None
Option(s)
All homes in ResStock receive Fiberglass doors with an R-value of 5 (Table 67).
Table 67. Door options and arguments that vary for each option

Option name

door_rvalue

Fiberglass

5

For the argument definitions, see Table 68. See the OpenStudio-HPXML Doors documentation for the available
HPXML schema elements, default values, and constraints.
Table 68. The ResStock argument definitions set in the Door characteristic

Name
door_rvalue

Required

Units

Type

true

h-ft2 -

Double

R/Btu

Choices

Description
R-value of the opaque
door(s)

Distribution Assumption(s)
None.

92
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Windows

Description
Construction type and efficiency levels of windows.
Distribution Data Source(s)
• U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Federal Poverty Level
• Geometry Building Type RECS
• Tenure
• Vintage ACS.
Option(s)
ResStock uses 10 window options in the baseline, with variation across number of panes, low-emissivity coating,
and frame material. Across all Window options, multiple ResStock arguments are constant (Table 69). window_natvent_availability, window_exterior_shading_winter, window_exterior_shading_summer, window_shading_summer_season, and skylight_storm_type are all set to auto. Furthermore, two skylight window parameters are constant: skylight_ufactor is always set to 0.37 and skylight_shgc is always 0.3.
Table 69. Windows options and arguments that vary for each option

Option name
Single, Clear, Metal
Single, Clear, Metal, Exterior Clear Storm
Single, Clear, Non-metal
Single, Clear, Non-metal, Exterior Clear
Storm
Double, Clear, Metal, Air
Double, Clear, Metal, Air, Exterior Clear
Storm
Double, Clear, Non-metal, Air
Double, Clear, Non-metal, Air, Exterior
Clear Storm
Double, Low-E, Non-metal, Air, M-Gain
Triple, Low-E, Non-metal, Air, L-Gain

window_ufactor
1.16
0.67
0.84
0.47

window_shgc
0.76
0.56
0.63
0.54

0.76
0.55

0.67
0.51

0.49
0.34

0.56
0.49

0.38
0.29

0.44
0.26

For the argument definitions, see Table 70. See the OpenStudio-HPXML Windows documentation for the available
HPXML schema elements, default values, and constraints.
Table 70. The ResStock argument definitions set in the Windows characteristic

Name
window_natvent_availability

Required
false

Units
Type
Days/week Integer

Choices
auto

Description
For operable windows, the number
of days/week that windows can be
opened by occupants for natural
ventilation.

93
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 70. The ResStock argument definitions set in the Windows characteristic (continued)

Name
window_ufactor

Required
true

Units
Btu/hrft2 -R

Type
Double

Choices

window_shgc

true

window_exterior_shading_winter

false

Frac

Double

auto

window_exterior_shading_summer

false

Frac

Double

auto

window_shading_summer_season

false

String

auto

skylight_ufactor

true

skylight_shgc

true

Double

skylight_storm_type

false

Choice

Double

Btu/hrft2 -R

Double

auto,
clear,
low-e

Description
Full-assembly National Fenestration Rating Council (NFRC)
U-factor.
Full-assembly NFRC solar heat
gain coefficient.
Exterior shading coefficient for
the winter season. 1.0 indicates
no reduction in solar gain, 0.85
indicates 15% reduction, etc.
Exterior shading coefficient for
the summer season. 1.0 indicates
no reduction in solar gain, 0.85
indicates 15% reduction, etc.
Enter a date like 'May 1 - Sep 30'.
Defines the summer season for
purposes of shading coefficients;
the rest of the year is assumed to
be winter.
Full-assembly NFRC U-factor.
Full-assembly NFRC solar heat
gain coefficient.
The type of storm, if present. If
not provided, assumes there is no
storm.

Distribution Assumption(s)
• All Triple-Pane options assumed to be low-e.
• Only breaking out clear and low-e windows for the Double, Non-Metal frame type.
• Source of low-e distribution is based on engineering judgment, informed by high-level sales trends observed in
Ducker Worldwide studies of the U.S. market for windows, doors and skylights.
• Due to low sample sizes, the following adjustments are made:
– Vintage data are grouped into: (1) <1960, (2) 1960–79, (3) 1980–99, (4) 2000s, (5) 2010s.
– Building Type data are grouped into: (1) Single-Family Detached, Single-Family Attached, and Mobile
homes, and (2) Multifamily 2–4 units and Multifamily 5+ units.
– Climate zones are grouped into:
* 1A, 2A, 2B
* 3A, 3B, 3C, 4B
* 4A, 4C
* 5A, 5B
* 6A, 6B and
* 7A, 7B 7AK, 8AK.
– Federal Poverty Levels are progressively grouped together until all bins are combined.
– Tenure options are progressively grouped together until all bins are combined.
94
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• Storm window saturations are based on D&R International, Ltd. 2013. Residential Windows and Window
Coverings: A Detailed View of the Installed Base and User Behavior. Cut the % storm windows by factor of
55% because only 55% of storms are installed year-round.
• Due to lack of performance data, Triple-Pane windows with storms are modeled without the storm windows.
• Due to lack of performance data, Double-Pane, Low-E, Non-Metal, Air, M-gain, and Exterior Clear Storm
windows are modeled as Double-Pane, Clear, Non-Metal, Air, Exterior Clear Storm windows.
Window Areas

Description
Window-to-wall ratios for the front, back, left, and right walls.
Distribution Data Source(s)
• 2016–17 Residential Building Stock Assessment (RBSA) II microdata.
Direct Conditional Dependencies
• Geometry Building Type Height.
Option(s)
ResStock arguments use window-to-wall ratios to specify the window area instead of defining absolute window
areas. Therefore, the following wall area constants are all set to zero in ResStock:
• window_area_front = 0
• window_area_back = 0
• window_area_left = 0
• window_area_right = 0
• skylight_area_front = 0
• skylight_area_back = 0
• skylight_area_left = 0
• skylight_area_right = 0.
ResStock has six different levels of window-to-wall ratios between 0.06 and 0.3 (Table 71). Window-to-wall ratios
are assumed constant on all sides of the home.
Additionally, the window_aspect_ratio is set to 1.333 for all ResStock options.
Table 71. Window Area options and arguments that vary for each option

Option name

window_front_wwr

window_back_wwr

window_left_wwr

window_right_wwr

F6 B6 L6 R6
F9 B9 L9 R9
F12 B12 L12 R12
F15 B15 L15 R15
F18 B18 L18 R18
F30 B30 L30 R30

0.06
0.09
0.12
0.15
0.18
0.30

0.06
0.09
0.12
0.15
0.18
0.30

0.06
0.09
0.12
0.15
0.18
0.30

0.06
0.09
0.12
0.15
0.18
0.30

For the argument definitions, see Table 72. See the OpenStudio-HPXML Windows documentation for the available
HPXML schema elements, default values, and constraints.

95
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 72. The ResStock argument definitions set in the Window Area characteristic

Name
window_front_wwr

Required
true

Units
Frac

Type
Double

window_back_wwr

true

Frac

Double

window_left_wwr

true

Frac

Double

window_right_wwr

true

Frac

Double

window_area_front

true

ft2

Double

window_area_back

true

ft2

Double

window_area_left

true

ft2

Double

window_area_right

true

ft2

Double

window_aspect_ratio
skylight_area_front

true

Frac

Double

true

ft2

Double

skylight_area_back

true

ft2

Double

skylight_area_left

true

ft2

Double

skylight_area_right

true

ft2

Double

Description
The ratio of window area to wall
area for the unit’s front facade. Enter 0 if specifying Front Window
Area instead.
The ratio of window area to wall
area for the unit’s back facade.
Enter 0 if specifying Back Window
Area instead.
The ratio of window area to wall
area for the unit’s left facade (when
viewed from the front). Enter 0
if specifying Left Window Area
instead.
The ratio of window area to wall
area for the unit’s right facade
(when viewed from the front). Enter 0 if specifying Right Window
Area instead.
The amount of window area on
the unit’s front facade. Enter 0 if
specifying Front Window-to-Wall
Ratio instead.
The amount of window area on
the unit’s back facade. Enter 0 if
specifying Back Window-to-Wall
Ratio instead.
The amount of window area
on the unit’s left facade (when
viewed from the front). Enter 0 if
specifying Left Window-to-Wall
Ratio instead.
The amount of window area on
the unit’s right facade (when
viewed from the front). Enter 0 if
specifying Right Window-to-Wall
Ratio instead.
Ratio of window height to width.
The amount of skylight area on
the unit’s front conditioned roof
facade.
The amount of skylight area on
the unit’s back conditioned roof
facade.
The amount of skylight area on the
unit’s left conditioned roof facade
(when viewed from the front).
The amount of skylight area on the
unit’s right conditioned roof facade
(when viewed from the front).

96
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Assumption(s)
• The window-to-wall ratios (WWR) are exponential weibull distributed
• Multifamily with 2–4 Units distributions are independent of Geometry Stories
• Multifamily with 5+ Units distributions are grouped by 1–3 stories, 4–7 stories, and 8+ stories
• High-rise Multifamily buildings (8+ stories) have a 30% WWR
• SFD, SFA, and Mobile Homes are represented by the SFD window area distribution.
Overhangs

Description
Presence, depth, and location of window overhangs (not currently used in ResStock baseline).
Distribution Data Source(s)
• Not applicable.
Direct Conditional Dependencies
• None.
Option(s)
ResStock currently assumes all buildings have no overhang. Therefore, all models are assigned the option of “None”
for this characteristic, and receive the following ResStock arguments:
• overhangs_front_depth = 0
• overhangs_front_distance_to_top_of_window = 0
• overhangs_front_distance_to_bottom_of_window = 4
• overhangs_back_depth = 0
• overhangs_back_distance_to_top_of_window = 0
• overhangs_back_distance_to_bottom_of_window = 4
• overhangs_left_depth = 0
• overhangs_left_distance_to_top_of_window = 0
• overhangs_left_distance_to_bottom_of_window = 4
• overhangs_right_depth = 0
• overhangs_right_distance_to_top_of_window = 0
• overhangs_right_distance_to_bottom_of_window = 4
For the argument definitions, see Table 73. See the OpenStudio-HPXML Overhangs documentation for the available
HPXML schema elements, default values, and constraints.
Table 73. The ResStock argument definitions set in the Overhangs characteristic

Name
overhangs_front_depth
overhangs_front_distance_to_top_of_window

Required
true

Units
ft

Type
Double

true

ft

Double

Description
The depth of overhangs for windows
for the front facade.
The overhangs distance to the top of
window for the front facade.

97
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 73. The ResStock argument definitions set in the Overhangs characteristic (continued)

Name
overhangs_front_distance_to_bottom_of_window
overhangs_back_depth
overhangs_back_distance_to_top_of_window
overhangs_back_distance_to_bottom_of_window
overhangs_left_depth
overhangs_left_distance_to_top_of_window
overhangs_left_distance_to_bottom_of_window
overhangs_right_depth
overhangs_right_distance_to_top_of_window
overhangs_right_distance_to_bottom_of_window

Required
true

Units
ft

Type
Double

Description
The overhangs distance to the bottom
of window for the front facade.

true

ft

Double

true

ft

Double

The depth of overhangs for windows
for the back facade.
The overhangs distance to the top of
window for the back facade.

true

ft

Double

The overhangs distance to the bottom
of window for the back facade.

true

ft

Double

true

ft

Double

The depth of overhangs for windows
for the left facade.
The overhangs distance to the top of
window for the left facade.

true

ft

Double

The overhangs distance to the bottom
of window for the left facade.

true

ft

Double

true

ft

Double

The depth of overhangs for windows
for the right facade.
The overhangs distance to the top of
window for the right facade.

true

ft

Double

The overhangs distance to the bottom
of window for the right facade.

Distribution Assumption(s)
• All homes are assumed to not have window overhangs (roof eaves are defined separately).
Eaves

Description
Depth of roof eaves.
Distribution Data Source(s)
• Building America House Simulation Protocols(Wilson, Engebrecht Metzger, et al. 2014).
Direct Conditional Dependencies
None.
Option(s)
All buildings receive the same value of 2 feet for geometry_eaves_depth.
For the argument definitions, see Table 74. See the OpenStudio-HPXML Enclosure documentation for the available
HPXML schema elements, default values, and constraints.

98
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 74. The ResStock argument definitions set in the Eaves characteristic

Name

Required Units

Type

geometry_eaves_depth

true

Double

ft

Choices

Description
The eaves depth of the roof.

Distribution Assumption(s)
None.
Interior Shading

Description
Amount of window shading in the summer and winter.
Distribution Data Source(s)
• ANSI/RESNET/ICC 301 Standard.
Direct Conditional Dependencies
• None.
Option(s)
All models in ResStock receive the same shading option (Table 75).
Table 75. Interior Shading options and arguments that vary for each option

Option name

window_interior_shading_winter

window_interior_shading_summer

Summer = 0.7, Winter = 0.85

0.85

0.7

For the argument definitions, see Table 76. See the OpenStudio-HPXML Windows documentation for the available
HPXML schema elements, default values, and constraints.
Table 76. The ResStock argument definitions set in the Interior Shading characteristic

Name

Required

Units

Type

Choices

Description

window_interior_shading_winter

false

Frac

Double

auto

window_interior_shading_summer

false

Frac

Double

auto

Interior shading coefficient for
the winter season. 1.0 indicates
no reduction in solar gain, 0.85
indicates 15% reduction, etc.
Interior shading coefficient for
the summer season. 1.0 indicates
no reduction in solar gain, 0.85
indicates 15% reduction, etc.

Distribution Assumption(s)
None.
8.3.5

Infiltration

Infiltration is air leakage between the envelope and the outdoor environment. In the U.S. residential sector, it is
the leading driver of heating and cooling loads (compared to, for example, heat transfer through other parts of the
envelope). In ResStock, infiltration is controlled by a single input file that provides a whole-home infiltration rate.

99
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Infiltration

Description
Total infiltration to the dwelling unit.
Distribution Data Source(s)
• Distributions are based on the cumulative distribution functions from the Residential Diagnostics Database
(ResDB).
• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by
Alaska Housing Finance Corporation.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Geometry Floor Area
• Vintage.
Option(s)
All infiltration options in ResStock are provided in air changes per hour (ACH) at 50 Pascals, as calculated by a
blower door test. The characteristic sets the air_leakage_leakiness_description, air_leakage_units, air_leakage_house_pressure, air_leakage_value, air_leakage_type, and site_shielding_of_home ResStock arguments. For the argument definitions, see Table 77. See the OpenStudioHPXML Site documentation for the available HPXML schema elements, default values, and constraints.
Table 77. The ResStock argument definitions set in the Infiltration characteristic

Name
site_shielding_of_home

Required
false

air_leakage_leakiness_description

false

Choice

air_leakage_units

true

Choice

air_leakage_house_pressure
air_leakage_value

false

false

Units

Pa

Type
Choice

Choices
auto, exposed,
normal,
well-shielded
auto, very
tight, tight,
average,
leaky, very
leaky
ACH, CFM
(cubic feet
per minute),
ACHnatural,
CFMnatural,
EffectiveLeakageArea

Double

Description
Presence of nearby buildings, trees,
obstructions for infiltration model.

Qualitative description of infiltration.
If provided, the Year Built of the home
is required. Either provide this input
or provide a numeric air leakage value
below.
The unit of measure for the air leakage
if providing a numeric air leakage
value.

The house pressure relative to outside
if providing a numeric air leakage
value. Required when units are ACH
or CFM.
Numeric air leakage value. For 'EffectiveLeakageArea', provide value in sq.
in. If provided, overrides Leakiness
Description input.

string

100
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 77. The ResStock argument definitions set in the Infiltration characteristic (continued)

Name
air_leakage_type

Required
false

Units

Type
Choice

Choices
auto, unit
total, unit
exterior only

Description
Type of air leakage. Type of air leakage if providing a numeric air leakage
value. If 'unit total', represents the total
infiltration to the unit as measured by
a compartmentalization test, in which
case the air leakage value will be adjusted by the ratio of exterior envelope
surface area to total envelope surface
area. Otherwise, if 'unit exterior only',
represents the infiltration to the unit
from outside only as measured by a
guarded test. Required when unit type
is single-family attached or apartment
unit.

The options of the Infiltration characteristic range between 1 ACH 50 to 50 ACH 50 and set the air_leakage_value ResStock argument, Table 78.
Below is a list of arguments and their values that are constant across all the options.
• air_leakage_leakiness_description = auto
• air_leakage_units = ACH
• air_leakage_house_pressure = 50
• air_leakage_type = unit total
• site_shielding_of_home = normal
Table 78. Infiltration options and arguments that vary for each option

Option name

air_leakage_value

1 ACH50
2 ACH50
3 ACH50
4 ACH50
5 ACH50
6 ACH50
7 ACH50
8 ACH50
10 ACH50
15 ACH50
20 ACH50
25 ACH50
30 ACH50
40 ACH50
50 ACH50

1
2
3
4
5
6
7
8
10
15
20
25
30
40
50

Distribution Assumption(s)
• All ACH50 are based on Single-Family Detached blower door tests.
• Climate zones that are copied: 2A to 1A, 6A to 7A, and 6B to 7B.

101
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• Vintage bins that are copied: 2000s to 2010s, 1950s to 1940s, 1950s to <1940s.
• Homes are assumed to not be Weatherization Assistance Program qualified and not ENERGY STAR certified.
• Climate zones 7AK and 8AK are averages of 6A and 6B.
• ResStock models multi-family and SFA units with the unit total air leakage type. The unit total air leakage
assume that some of the sampled ACH50 value goes to neighboring units. The model infiltration value to the
exterior is a smaller infiltration value that what is sampled and is adjusted by the ratio of exterior envelope
surface area to total envelope surface area. The modeled infiltration to the exterior is reported in the results.
• For Alaska, we are using a field in ARIS that lumps multifamily 2–4 units and multifamily 5+ units buildings
together. Data from the American Community Survey are used to distribute proportionally between these two
building types.
• For Alaska, Infiltration ACH50 values are calculated based on CFM50 from blower door test and estimated
volume of the home.

8.4 HVAC
Heating, ventilating, and air conditioning (HVAC) is the leading driver of residential energy use in the United States.
System configurations for providing these space-conditioning services vary, but can be related. The same equipment
can provide both heating and cooling, there can be separate systems, or there can be multiple pieces of equipment
providing the same service. In ResStock the input relationships between these files are complex because of these
nuances and because of the structure of the surveys they’re built upon. In this section, we’ll cover the major HVAC
types modeled in ResStock by service/component: Primary Heating, Secondary Heating, Cooling, Shared Systems,
Setpoints, Ducts, HVAC Installation Quality, and Ventilation.
8.4.1

Primary Heating

Modeling Approach

In ResStock, many characteristics assign arguments for the primary heating systems. The first characteristic assigned
is the Heating Fuel. ResStock currently models electricity, natural gas, propane, fuel oil, wood heating, and homes
without heating systems. The next characteristic that drives most of the other heating characteristics is HVAC Heating Type, where the system is specified as ducted (example: forced air furnace), non-ducted (example: baseboard
boiler) systems, ducted heat pump, and non-ducted heat pumps (example: mini-splits). ResStock models the following heating systems: a ducted air-source heat pump (ASHP), electric baseboard, boilers, furnaces, wall/floor
furnaces, and mini-split heat pumps (MSHPs). For most of these systems there are also a range of efficiency levels (example: an 96% AFUE gas furnace and an 80% AFUE gas furnace; note that AFUE stands for Annual Fuel
Utilization Efficiency).
For housing units in multifamily and single-family attached buildings, ResStock also has models for heating systems
that are shared between 2 or more units. For heating systems that serve multiple housing units, see Section 8.4.4. For
discussion about heating setpoints see Section 8.4.5.
Six input files specify the characteristics of the primary heating system:
• Heating Fuel
• HVAC Heating Type
• HVAC Heating Type and Fuel
• HVAC Heating Efficiency
• HVAC Has Zonal Electric Heating
• HVAC Heating Autosizing Factor.
The following sections discuss the characteristic distributions, data sources, conditional dependencies, options,
assumptions, arguments, and argument values.

102
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Heating Fuel

Description
The fuel used for primary heating of the housing unit.
Distribution Data Source(s)
• 2019 5-year PUMS
• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by
Alaska Housing Finance Corporation.
Direct Conditional Dependencies
• County and PUMA
• Geometry Building Type RECS
• Vintage.
Options
The Heating Fuel characteristic options are Electricity, Natural Gas, Propane, Fuel Oil, None, Other Fuel, and Wood.
Other Fuel is currently modeled as wood energy. However, although ResStock simulates wood energy consumption
for heating, current datasets do not publish data on heating with wood. The characteristic sets the heating_system_fuel ResStock argument (Table 80). The argument definition for the heating_system_fuel argument is in Table 79.
See the OpenStudio-HPXML Heating Systems documentation for the available HPXML schema elements, default
values, and constraints.
Table 79. The ResStock argument definitions set in the Heating Fuel characteristic

Name

Required

heating_system_fuel

true

Units

Type

Choices

Description

Choice

electricity,
natural gas, fuel
oil, propane,
wood, wood
pellets, coal

The fuel type of the heating system. Ignored for ElectricResistance.

Table 80. Heating Fuel options and arguments that vary for each option

Option name

heating_system_fuel

Electricity
Fuel Oil
Natural Gas
None
Other Fuel
Propane
Wood

electricity
fuel oil
natural gas
natural gas
wood
propane
wood

Distribution Assumption(s)
• In ACS, Heating Fuel is reported for occupied units only. By excluding Vacancy Status as a dependency, we
assume vacant units share the same Heating Fuel distribution as occupied units. Where sample counts are less
than 10, the State average distribution has been inserted. Prior to insertion, the following adjustments have
been made to the state distribution so all rows have sample count > 10: 1. Where sample counts < 10 (which
103
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

consists of Mobile Home and Single-Family Attached only), the Vintage ACS distribution is used instead of
Vintage: [CT, DE, ID, MD, ME, MT, ND, NE, NH, NV, RI, SD, UT, VT, WY].
• Remaining Mobile Homes < 10 are replaced by Single-Family Detached + Mobile Homes combined: [DE, RI,
SD, VT, WY, and all DC].
• For Alaska, we are using a field in ARIS that lumps multifamily 2–4 units and multifamily 5+ units buildings
together. Data from the American Community Survey are used to distribute between these two building types.
• For Alaska, all wood is modeled as cord wood.
• For Alaska, when heating uses more than one fuel, the fuel with highest consumption is considered the primary (heating) fuel, and fuel with second highest usage (provided it is at least 10% of total energy use across
all fuels) is considered secondary (heating) fuel—except in case of electric heating, which is always assumed
as primary. The rest of the fuels are ignored.
HVAC Heating Type

Description
The presence and type of the primary heating system in the housing unit.
Distribution Data Source(s)
• U.S. EIA 2020 RECS microdata
• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by
Alaska Housing Finance Corporation.
Direct Conditional Dependencies
• Geometry Building Type RECS
• Heating Fuel
• State
• Vintage.
Options
The options for the HVAC Heating Type characteristic are Ducted Heat Pump, Ducted Heating, Non-Ducted Heat
Pump, Non-Ducted Heating, and None. No ResStock arguments are assigned based upon these options; instead the
HVAC Heating Type informs other HVAC inputs (such as HVAC Heating Efficiency) that do have related ResStock
arguments.
Distribution Assumption(s)
• Due to low sample sizes, fallback rules lumped together the following: (1) Heating fuel lump: Fuel oil,
Propane, Wood, and Other Fuel, (2) Geometry building SF: Mobile, Single-family attached, Single-family
detached, (3) Geometry building MF: Multifamily with 2–4 Units, Multifamily with 5+ Units, and (4) Vintage
Lump: 20-yr bins.
• For Alaska, we are using a field in ARIS that lumps multifamily 2–4 units and multifamily 5+ units buildings
together. Data from the American Community Survey are used to distribute between these two building types.
HVAC Heating Type and Fuel

Description
The presence, type, and fuel of primary heating system.

104
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Data Source(s)
• Calculated directly from other distributions.
Direct Conditional Dependencies
• Heating Fuel
• HVAC Heating Efficiency.
Options
The options are a combination of the specific heating systems in HVAC Heating Efficiency characteristic and the
Heating Fuel characteristic. The dependency combinations are directly mapped to the options in this characteristic.
There are no ResStock arguments assigned directly from this input.
Distribution Assumption(s)
No assumptions were made.
HVAC Heating Efficiency

Description
The presence and efficiency of the primary heating system in the housing unit. This is the main input that determines
the modeled heating system.
Distribution Data Source(s)
• The sample counts and sample weights are constructed using U.S. EIA 2020 RECS microdata.
• Shipment data based on ENERGY STAR ASHP shipments data and ENERGY STAR furnace shipments data.
Efficiency data from Home Energy Saver are combined with age of equipment data from RECS.
• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by
Alaska Housing Finance Corporation.
Direct Conditional Dependencies
• Custom State
• Heating Fuel
• HVAC Has Shared System
• HVAC Heating Type
• Vintage.
Options
The options of the HVAC Heating Efficiency characteristic assigns the heating system type and efficiency of the
heating system. The system types are ducted ASHPs, electric baseboard, electric boiler, electric furnace, electric wall
furnace, fuel boiler, fuel furnace, fuel wall/floor furnace, MSHPs, none, and shared heating. The Shared Systems
option does not specify any arguments. Shared Systems designate heating systems that serve multiple housing units
in a multifamily building, and they have their own characteristics that set the arguments; see Section 8.4.4. The
HVAC Heating Efficiency characteristic sets the arguments listed in the argument definition table (Table 81). See the
OpenStudio-HPXML Heating System documentation for the available HPXML schema elements, default values, and
constraints.
The following arguments are always set to “auto” for all systems:
• heating_system_heating_capacity
• heating_system_heating_autosizing_limit
105
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• heat_pump_heating_capacity
• heat_pump_heating_autosizing_limit
• heat_pump_cooling_capacity
• heat_pump_cooling_autosizing_limit
• heat_pump_backup_heating_autosizing_limit
• heat_pump_backup_heating_capacity
• heat_pump_backup_sizing_methodology
• geothermal_loop_borefield_configuration
• geothermal_loop_loop_flow
• geothermal_loop_boreholes_count
• geothermal_loop_boreholes_length
• geothermal_loop_boreholes_spacing
• geothermal_loop_boreholes_diameter
• geothermal_loop_grout_type
• geothermal_loop_pipe_type
• geothermal_loop_pipe_diameter and
• heating_system_has_flue_or_chimney.
The heating_system_fraction_heat_load_served, heat_pump_fraction_heat_load_served, heat_pump_fraction_cool_load_served, and heat_pump_backup_heating_efficiency
arguments are always set to 1 for all systems.
The heat_pump_heating_efficiency_type is always HSPF (Heating Seasonal Performance Factor) for all
systems. The heat_pump_cooling_efficiency_type is always SEER (Seasonal Energy Efficiency Ratio)
for all systems. The heat_pump_sizing_methodology is always ACCA (Air Conditioning Contractors of
America) for all systems in the ResStock baseline.
The heat_pump_backup_use_existing_system and heat_pump_sizing_is_duct_limited
arguments are applicable for heat pump upgrades only. They are not used in baseline models.
Table 81. The ResStock argument definitions set in the HVAC Heating Efficiency characteristic

Name
heating_system_type

Required
true

Units

Type
Choice

Choices
None, Furnace,
WallFurnace,
FloorFurnace, Boiler,
ElectricResistance, Stove,
SpaceHeater,
Fireplace,
Shared Boiler
w/ Baseboard,
Shared Boiler
w/ Ductless Fan
Coil

Description
The type of heating system. Use
'none' if there is no heating system
or if there is a heat pump serving a
heating load.

106
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 81. The ResStock argument definitions set in the HVAC Heating Efficiency characteristic (continued)

Name
heating_system_heating_efficiency
heating_system_heating_capacity
heating_system_heating_autosizing_limit
heating_system_fraction_heat_load_served
heating_system_pilot_light

Required
true

Units
Frac

Type
Double

Choices

false

Btu/hr

Double

The output heating capacity of the
heating system.

false

Btu/hr

Double

The maximum capacity limit
applied to the auto-sizing methodology. If not provided, no limit is
used.

true

Frac

Double

The heating load served by the
heating system.

false

Btuh

Double

heat_pump_type

true

Choice

The fuel usage of the pilot light.
Applies only to Furnace, WallFurnace, FloorFurnace, Stove, Boiler,
and Fireplace with non-electric
fuel type. If not provided, assumes
no pilot light.
The type of heat pump. Use 'none'
if there is no heat pump.

heat_pump_heating_efficiency_type

true

Choice

heat_pump_heating_efficiency
heat_pump_cooling_efficiency_type

true

Double

true

Choice

heat_pump_cooling_efficiency

true

Double

none, air-toair, mini-split,
ground-toair, packaged
terminal heat
pump, room air
conditioner with
reverse cycle
HSPF, HSPF2,
coefficient of
performance
(COP)

SEER, SEER2,
energy efficiency ratio
(EER), combined energy
efficiency ratio
(CEER)

Description
The rated heating efficiency value
of the heating system.

The heating efficiency type of
heat pump. System types air-toair and mini-split use HSPF or
HSPF2. System types ground-toair, packaged terminal heat pump,
and room air conditioner with
reverse cycle use COP.
The rated heating efficiency value
of the heat pump.
The cooling efficiency type of
heat pump. System types air-toair and mini-split use SEER or
SEER2. System types ground-toair, packaged terminal heat pump
and room air conditioner with
reverse cycle use EER.
The rated cooling efficiency value
of the heat pump.

107
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 81. The ResStock argument definitions set in the HVAC Heating Efficiency characteristic (continued)

Name
heat_pump_cooling_compressor_type

Required
false

Units

Type
Choice

Choices
auto, single
stage, two stage,
variable speed

heat_pump_cooling_sensible_heat_fraction

false

Frac

Double

auto

heat_pump_heating_capacity
heat_pump_heating_autosizing_limit
heat_pump_heating_capacity_retention_fraction

false

Btu/hr

Double

false

Btu/hr

Double

false

Frac

Double

heat_pump_heating_capacity_retention_temp

false

deg-F

Double

heat_pump_cooling_capacity
heat_pump_cooling_autosizing_limit
heat_pump_fraction_heat_load_served
heat_pump_fraction_cool_load_served

false

Btu/hr

Double

false

Btu/hr

Double

true

Frac

Double

true

Frac

Double

auto

Description
The compressor type of the heat
pump. Only applies to air-to-air
and mini-split. If not provided, the
OS-HPXML default (see Air-toAir Heat Pump, Mini-Split Heat
Pump) is used.
The sensible heat fraction of the
heat pump. If not provided, the
OS-HPXML default (see Air-toAir Heat Pump, Mini-Split Heat
Pump, Packaged Terminal Heat
Pump, Room Air Conditioner w/
Reverse Cycle, Ground-to-Air
Heat Pump) is used.
The output heating capacity of the
heat pump.
The maximum capacity limit
applied to the auto-sizing methodology. If not provided, no limit is
used.
The output heating capacity of
the heat pump at a user-specified
temperature (e.g., 17◦ F or 5◦ F)
divided by the above nominal
heating capacity. Applies to all
heat pump types except ground-toair.
The user-specified temperature
(e.g., 17◦ F or 5◦ F) for the above
heating capacity retention fraction.
Applies to all heat pump types
except ground-to-air. Required if
the Heating Capacity Retention
Fraction is provided.
The output cooling capacity of the
heat pump.
The maximum capacity limit
applied to the auto-sizing methodology. If not provided, no limit is
used.
The heating load served by the heat
pump.

The cooling load served by the
heat pump.

108
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 81. The ResStock argument definitions set in the HVAC Heating Efficiency characteristic (continued)

Name
heat_pump_compressor_lockout_temp

Required
false

Units
deg-F

heat_pump_backup_type

true

heat_pump_backup_heating_autosizing_limit

false

heat_pump_backup_fuel

true

Choice

heat_pump_backup_heating_efficiency

true

Double

heat_pump_backup_heating_capacity

false

Btu/hr

Double

heat_pump_backup_heating_lockout_temp

false

deg-F

Double

Btu/hr

Type
Double

Choices
auto

Choice

none, integrated,
separate

Double

electricity,
natural gas, fuel
oil, propane

auto

Description
The temperature below which
the heat pump compressor is
disabled. If both this and Backup
Heating Lockout Temperature are
provided and use the same value,
it essentially defines a switchover
temperature (for, e.g., a dual-fuel
heat pump). Applies to all heat
pump types other than ground-toair.
The backup type of the heat pump.
If 'integrated', represents e.g., builtin electric strip heat or dual-fuel
integrated furnace. If 'separate',
represents e.g., electric baseboard
or boiler based on the Heating
System 2 specified below. Use
'none' if there is no backup heating.
The maximum capacity limit applied to the auto-sizing methodology if Backup Type is 'integrated'.
If not provided, no limit is used.
If Backup Type is 'separate', use
Heating System 2: Heating Autosizing Limit.
The backup fuel type of the heat
pump. Only applies if Backup
Type is 'integrated'.
The backup rated efficiency value
of the heat pump. Percent for electricity fuel type. AFUE otherwise.
Only applies if Backup Type is
'integrated'.
The backup output heating capacity of the heat pump. If not
provided, the OS-HPXML autosized default (see Backup) is used.
Only applies if Backup Type is
'integrated'.
The temperature above which
the heat pump backup system is
disabled. If both this and Compressor Lockout Temperature are
provided and use the same value,
it essentially defines a switchover
temperature (for, e.g., a dual-fuel
heat pump). Applies for both
Backup Type of 'integrated' and
'separate'.

109
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 81. The ResStock argument definitions set in the HVAC Heating Efficiency characteristic (continued)

Name
heat_pump_backup_use_existing_system
heat_pump_sizing_methodology
heat_pump_sizing_is_duct_limited

Required
false

Units

Type
Boolean

Choices
true, false

false

Choice

false

Boolean

auto, ACCA,
HERS,
MaxLoad
true, false

heat_pump_backup_sizing_methodology
heat_pump_is_ducted

false

Choice

auto, emergency,
supplemental

false

Boolean

auto, true, false

heat_pump_crankcase_heater_watts

false

Double

auto

geothermal_loop_configuration
geothermal_loop_borefield_configuration
geothermal_loop_loop_flow

false

Choice

auto, none,
vertical

false

Choice

auto, rectangle,
open rectangle, C, L, U,
lopsided U

false

gpm

Double

geothermal_loop_boreholes_count

false

#

Integer

geothermal_loop_boreholes_length

false

ft

Double

W

Description
Whether the heat pump uses the
existing system as backup. This
argument is only applicable for
heat pump upgrades.
The auto-sizing methodology to
use when the heat pump capacity is
not provided.
Whether the (ducted) heat pump
has an upper limit for autosized
heating/cooling capacities and
an adjusted blower fan (W/CFM)
efficiency value. This argument
is only applicable for heat pump
upgrades.
The auto-sizing methodology to
use when the heat pump backup
capacity is not provided.
Whether the heat pump is ducted
or not. Only used for mini-split.
It is assumed that air-to-air and
ground-to-air are ducted, and
packaged terminal heat pump
and room air conditioner with
reverse cycle are not ducted. If not
provided, assumes not ducted.
Heat pump crankcase heater
power consumption in watts.
Applies only to air-to-air, minisplit, packaged terminal heat
pump, and room air conditioner
with reverse cycle.
Configuration of the geothermal
loop. Only applies to ground-to-air
heat pump type.
Borefield configuration of the
geothermal loop. Only applies to
ground-to-air heat pump type.
Water flow rate through the
geothermal loop. Only applies
to ground-to-air heat pump type.
Number of boreholes. Only applies
to ground-to-air heat pump type.
If not provided, the OS-HPXML
autosized default (see HPXML
Geothermal Loops) is used.
Average length of each borehole
(vertical). Only applies to groundto-air heat pump type.

110
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 81. The ResStock argument definitions set in the HVAC Heating Efficiency characteristic (continued)

Name
geothermal_loop_boreholes_spacing
geothermal_loop_boreholes_diameter
geothermal_loop_grout_type
geothermal_loop_pipe_type

Required
false

Units
ft

Type
Double

Choices
auto

Description
Distance between bores. Only
applies to ground-to-air heat pump
type.

false

in

Double

auto

Diameter of bores. Only applies to
ground-to-air heat pump type.

false

Choice

false

Choice

geothermal_loop_pipe_diameter
heating_system_has_flue_or_chimney

false

auto, standard,
thermally
enhanced
auto, standard,
thermally
enhanced
auto, 3/4" pipe,
1" pipe, 1-1/4"
pipe

Grout type of the geothermal loop.
Only applies to ground-to-air heat
pump type.
Pipe type of the geothermal loop.
Only applies to ground-to-air heat
pump type.
Pipe diameter of the geothermal
loop. Only applies to ground-to-air
heat pump type.
Whether the heating system has a
flue or chimney.

in

true

Choice

String

For heat pump options and arguments that vary across the heat pump options, see Table 82. The heating_system_type argument is none, heating_system_heating_efficiency is 0 and not used. The heat_pump_backup_type is set to integrated. The heating_system_pilot_light argument is not specified.
The heat_pump_cooling_compressor_type, heat_pump_cooling_sensible_heat_fraction,
heat_pump_heating_capacity, heat_pump_heating_autosizing_limit, heat_pump_compressor_lockout_temp, heat_pump_backup_heating_lockout_temp, and heat_pump_crankcase_heater_watts are set to “auto.”
Table 82. HVAC Heating Efficiency heat pump options and arguments that vary for each option

Option name

heat_pump_type

heat_pump_heating_efficiency

heat_pump_cooling_efficiency

heat_pump_heating_capacity_retention_fraction

heat_pump_heating_capacity_retention_temp

ASHP, SEER
10, 6.2 HSPF
ASHP, SEER
13, 7.7 HSPF
ASHP, SEER
15, 8.5 HSPF
MSHP, SEER
14.5, 8.2 HSPF
MSHP, SEER
29.3, 14 HSPF

air-to-air

6.2

10

auto

auto

air-to-air

7.7

13

auto

auto

air-to-air

8.5

15

auto

auto

mini-split

8.2

14.5

0.25

-5

false

mini-split

14

29.3

0.5

-15

false

heat_pump_is_ducted

111
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

For other heating systems the options and arguments that vary across these options, see Table 83. The heat_pump_type and the heat_pump_backup_type arguments are set to none. The heat_pump_heating_efficiency and heat_pump_cooling_efficiency arguments are set to 0 and are not used. The heat_pump_cooling_compressor_type, heat_pump_cooling_sensible_heat_fraction, heat_pump_heating_capacity_retention_fraction, heat_pump_heating_capacity_retention_temp, heat_pump_compressor_lockout_temp, heat_pump_backup_heating_lockout_temp,
heat_pump_is_ducted, and heat_pump_crankcase_heater_watts are not set.
Table 83. HVAC Heating Efficiency non-heat pump heating system options and arguments that vary for each option

Option name

heating_system_type

Electric Baseboard,
100% Efficiency
Electric Boiler,
100% AFUE
Electric Furnace,
100% AFUE
Electric Wall Furnace, 100% AFUE
Fuel Boiler, 76%
AFUE
Fuel Boiler, 80%
AFUE
Fuel Boiler, 90%
AFUE
Fuel Furnace, 60%
AFUE
Fuel Furnace, 76%
AFUE
Fuel Furnace, 80%
AFUE
Fuel Furnace, 83%
AFUE
Fuel Furnace, 92.5%
AFUE
Fuel Furnace, 95%
AFUE
Fuel Wall/Floor
Furnace, 60% AFUE
Fuel Wall/Floor
Furnace, 68% AFUE
None

ElectricResistance

heating_system_heating_efficiency
1

Boiler

1

Furnace

1

WallFurnace

1

Boiler

0.76

auto

Boiler

0.8

auto

Boiler

0.9

auto

Furnace

0.6

auto

Furnace

0.76

auto

Furnace

0.8

auto

Furnace

0.83

auto

Furnace

0.925

auto

Furnace

0.95

auto

WallFurnace

0.6

auto

WallFurnace

0.68

auto

none

0

heating_system_pilot_light

Distribution Assumption(s)
• If a house has a wall furnace with fuel other than natural gas, the efficiency level based on natural gas from the
Home Energy Saver weighted shipment efficiencies data is assigned.
• If a house has a heat pump with fuel other than electricity (presumed dual-fuel heat pump), the heating type is
assumed to be furnace and not heat pump.
• The ENERGY STAR shipment volume for boiler was not available, so ENERGY STAR shipment volume for
furnaces was used instead.
112
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• Due to low sample size for some categories, the HVAC Has Shared System categories ‘Cooling Only’ and
‘None’ are combined for the purpose of querying Heating Efficiency distributions.
• For ‘other’ heating system types, we assign them to Electric Baseboard if fuel is Electric, and assign them to
Wall/Floor Furnace if fuel is natural gas, fuel oil, or propane.
• For Other Fuel and Wood, the lowest efficiency systems are assumed.
• For Alaska, we are using a field in ARIS that lumps multifamily 2–4 units and multifamily 5+ units buildings
together. Data from the American Community Survey are used to distribute between these two building types.
• For Alaska, electric space heaters are modeled as electric baseboards.
• For Alaska, Toyo/monitor direct-vent devices and other fuel space heaters are not modeled.
• For Alaska, fireplace and stoves are not modeled.
• For Alaska, all heat pumps (including geothermal) are assumed to be non-ducted ASHPs.
HVAC Has Zonal Electric Heating

Description
Presence of electric baseboard heating.
Distribution Data Source(s)
• This characteristic is a direct mapping from the HVAC Heating Efficiency characteristic.
Direct Conditional Dependencies
• HVAC Heating Efficiency.
Options
The options for the HVAC Heating Efficiency are “Yes” and “No.” The system that is assigned the “Yes” option is
Electric Baseboard, 100% Efficiency. All other systems are assigned the “No” option. No ResStock arguments are
directly assigned from this input file.
Distribution Assumption(s)
No assumptions are made. The characteristic options are a direct map from the HVAC Heating Efficiency characteristic.
HVAC Heating Autosizing Factor

Description
The heating capacity and airflow scaling factor applied to the auto-sizing methodology. This is not currently used in
baseline.
Distribution Data Source(s)
• Engineering judgment.
Direct Conditional Dependencies
• HVAC Heating Efficiency
• HVAC System is Scaled.

113
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Options
There are two options in the baseline: “None” and “40% Oversized.” Only the “None” option is used. HVAC sizing follows ACCA Manual J and Manual S. There is no additional oversizing or undersizing the capacity and airflow of the HVAC system. This capability is not currently being used in ResStock. The characteristic assigns the
heating_system_heating_autosizing_factor, heat_pump_heating_autosizing_factor,
heat_pump_backup_heating_autosizing_factor, and heating_system_2_heating_autosizing_factor ResStock arguments. All are left blank for the “None” option and are not used. For argument definitions
see Table 84.
Table 84. The ResStock argument definitions set in the HVAC Heating Autosizing Factor characteristic

Name
heating_system_heating_autosizing_factor
heat_pump_heating_autosizing_factor
heat_pump_backup_heating_autosizing_factor

Required
false

heating_system_2_heating_autosizing_factor

Units

Type
Double

Choices

Description
The capacity scaling factor applied
to the auto-sizing methodology. If
not provided, 1.0 is used.

false

Double

The capacity scaling factor applied
to the auto-sizing methodology. If
not provided, 1.0 is used.

false

Double

false

Double

The capacity scaling factor applied
to the auto-sizing methodology if
Backup Type is 'integrated'. If not
provided, 1.0 is used. If Backup
Type is 'separate', use Heating
System 2: Heating Autosizing
Factor.
The capacity scaling factor applied
to the auto-sizing methodology. If
not provided, 1.0 is used.

Distribution Assumption(s)
No assumptions are made. The capability is not used.
8.4.2

Secondary Heating

Modeling Approach

Many homes use a secondary heating source in addition to their primary heating source. Common examples include
electric space heaters or a wood stove. ResStock has the capability to include these secondary heating sources in
upgrade scenarios. Currently only Alaska is modeled with any use of secondary heating in the baseline. At any given
time step the heating load needs to be met. A fraction of this load is assigned to the secondary system. This approach
has some limitations. The secondary system is typically a second system supplying heating. They are often turned
on during the coldest times of the coldest periods and may be off for a good portion of the year. We currently do not
model this behavior in ResStock.
The next sections discuss the building stock characteristic distributions, their options, assumptions, conditional
dependencies, arguments, and argument values assigned in these characteristics.
HVAC Secondary Heating Type

Description
The efficiency and type of the secondary heating system.

114
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Data Source(s)
• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by the
Alaska Housing Finance Corporation. Not implemented in baseline for other states.
Direct Conditional Dependencies
• Custom State
• Geometry Building Type RECS
• HVAC Heating Type
• HVAC Secondary Heating Fuel
• Vintage.
Options
Only homes in Alaska have secondary heating, so most housing units receive a “None” assignment. No ResStock
arguments are assigned from this input file.
Distribution Assumption(s)
• For Alaska, we are using a field in ARIS that lumps multifamily 2–4 units and multifamily 5+ units buildings
together. Data from the American Community Survey are used to distribute between these two building types.
• Ducted heating or heat pump cannot have ducted secondary heating.
• For Alaska, all heat pumps are assumed to be non-ducted mini-splits.
• For Alaska, electricity cannot be a secondary heating fuel, therefore no secondary heating type.
HVAC Secondary Heating Fuel

Description
Secondary Heating Fuel for the housing unit.
Distribution Data Source(s)
• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by
Alaska Housing Finance Corporation. Secondary heating is not currently implemented in baseline for other
states.
Direct Conditional Dependencies
• County
• Geometry Building Type RECS
• Vintage
Options
The options for the secondary heating fuel are the fuels used in the secondary HVAC system (Table 85).
Table 85. HVAC Secondary Heating Fuel options and arguments that vary for each option

Option name

heating_system_2_fuel

Electricity
Fuel Oil
Natural Gas

electricity
fuel oil
natural gas

115
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 85. HVAC Secondary Heating Fuel options and arguments that vary for each option

Option name

heating_system_2_fuel

None
Other Fuel
Propane
Wood

electricity
wood
propane
wood

For the argument definitions, see Table 86. See the OpenStudio-HPXML heating systems documentation for the
available HPXML schema elements, default values, and constraints.
Table 86. The ResStock argument definitions set in the HVAC Secondary Heating Fuel characteristic

Name

Required Type

Choices

Description

heating_system_2_fuel

true

electricity, natural
gas, fuel oil, propane,
wood, wood pellets,
coal

The fuel type of
the second heating
system. Ignored for
ElectricResistance.

Choice

Distribution Assumption(s)
• For Alaska, we are using a field in ARIS that lumps multifamily 2–4 units and multifamily 5+ units buildings
together. Data from the American Community Survey are used to distribute between these two building types.
• For Alaska, all wood is modeled as cord wood.
• For Alaska, when heating uses more than one fuel, the fuel with highest consumption is considered the primary (heating) fuel, and fuel with second highest usage (provided it is at least 10% of total energy use across
all fuels) is considered secondary (heating) fuel—except in case of electric heating, which is always assumed
as primary (i.e., secondary heating fuel cannot be electricity). The rest of the fuels are ignored.
HVAC Secondary Heating Efficiency

Description
The efficiency of the secondary heating system.
Distribution Data Source(s)
• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by
Alaska Housing Finance Corporation. Secondary heating is not currently implemented in baseline for other
states.
Direct Conditional Dependencies
• Custom State
• Geometry Building Type RECS
• HVAC Secondary Heating Fuel
• Vintage.

116
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Options
The options of the HVAC Secondary Heating Efficiency are the secondary heating system efficiency (Table 87). The
Shared Heating option is used for Shared Heating. The “None” option is used for systems without secondary heating
systems. The characteristic sets the following ResStock arguments to “auto”: heating_system_2_heating_capacity, heating_system_2_heating_autosizing_limit, and heating_system_2_has_flue_or_chimney.
Table 87. HVAC Secondary Heating Efficiency options and arguments that vary for each option

Option name

heating_system_2_type

Fuel Boiler, 76%
AFUE
Fuel Boiler, 80%
AFUE
Fuel Boiler, 90%
AFUE
Fuel Furnace, 60%
AFUE
Fuel Furnace, 76%
AFUE
Fuel Furnace, 80%
AFUE
Fuel Furnace, 92.5%
AFUE
None
Shared Heating

Boiler

heating_system_2_heating_efficiency
0.76

Boiler

0.8

Boiler

0.90

Furnace

0.6

Furnace

0.76

Furnace

0.8

Furnace

0.925

none
none

0
0

For the argument definitions, see Table 88. See the OpenStudio-HPXML Heating Systems documentation for the
available HPXML schema elements, default values, and constraints.

117
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 88. The ResStock argument definitions set in the HVAC Secondary Heating Efficiency characteristic

Name

Required

Units

Type

Choices

Description

heating_system_2_type

true

Choice

None, Furnace,
WallFurnace, FloorFurnace, Boiler,
ElectricResistance,
Stove, SpaceHeater,
Fireplace

The type of the second
heating system. If a
heat pump is specified
and the backup type is
’separate’, this heating
system represents
’separate’ backup
heating. For ducted
heat pumps where the
backup heating system
is a ’Furnace’, the
backup would typically
be characterized as
’integrated’ in that
the furnace and heat
pump share the same
distribution system and
blower fan; a ’Furnace’
as ’separate’ backup to
a ducted heat pump is
not supported.
The rated heating
efficiency value of the
second heating system.
The output heating
capacity of the second
heating system.
The maximum capacity limit applied to the
auto-sizing methodology. If not provided,
no limit is used.
Whether the second
heating system has a
flue or chimney.

heating_system_2_heating_efficiency
heating_system_2_heating_capacity
heating_system_2_heating_autosizing_limit

true

Frac

Double

false

Btu/hr

Double

false

Btu/hr

Double

heating_system_2_has_flue_or_chimney

true

String

Distribution Assumption(s)
• For Alaska, we are using a field in ARIS that lumps multifamily 2–4 units and multifamily 5+ units buildings
together. Data from the American Community Survey are used to distribute between these two building types.
• For Alaska, electricity cannot be a secondary heating fuel, therefore no secondary heating efficiency.
• For Alaska, Toyo/monitor direct-vent devices and other fuel space heaters are not modeled.
• For Alaska, fireplace and stoves are not modeled.
HVAC Secondary Heating Partial Space Conditioning

Description
The fraction of heating load served by secondary heating system. The remainder is served by the primary heating
system.

118
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Data Source(s)
• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by
Alaska Housing Finance Corporation. Secondary heating partial space conditioning is not currently implemented in baseline for other states.
Direct Conditional Dependencies
• Custom State
• HVAC Secondary Heating Fuel
• HVAC Secondary Heating Type
• Vintage.
Options
The options are the fraction of the load served for the secondary heating system (Table 89). The characteristic sets
the heating_system_2_fraction_heat_load_served ResStock argument.
Table 89. HVAC Secondary Heating Partial Space Conditioning options and arguments that vary for each option

Option
name

heating_system_2_fraction_heat_load_served

0%
10%
20%
30%
40%
49%

0
0.1
0.2
0.3
0.4
0.49

For the argument definitions, see Table 90. See the OpenStudio-HPXML Heating Systems documentation for the
available HPXML schema elements, default values, and constraints.
Table 90. The ResStock argument definitions set in the HVAC Secondary Heating Partial Space Conditioning characteristic

Name

Required

Units

Type

Description

heating_system_2_fraction_heat_load_served

true

Frac

Double

The heat load served
fraction of the second
heating system. Ignored if this heating
system serves as a
backup system for a
heat pump.

Distribution Assumption(s)
• For Alaska, we are using a field in ARIS that lumps multifamily 2–4 units and multifamily 5+ units buildings
together. Data from the American Community Survey are used to distribute between these two building types.
• For Alaska, the fraction of the load served by the secondary heating system is calculated as the ratio of annual
energy used by secondary fuel and annual energy used by secondary and primary fuel.

119
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

8.4.3

Cooling

Modeling Approach

ResStock models various cooling equipment such as central air conditioners, room air conditioners, and heat pumps.
Evaporative (swamp) coolers are an option as a cooling type but are not currently modeled. In ResStock, the cooling
system is assigned after the heating system, so that if the heating system is a heat pump, the cooling system is also
set to a heat pump. Central air conditioners are ducted systems; room air conditioners are equipment that often are
in a window or mounted on the wall. Both room air conditioners and central air conditioners sometimes cool only a
fraction of the floor area (more common with room air conditioners). This is represented by assigning a fraction of
the cooling load to the cooling system. Heat pumps are assumed to serve the 100% of the cooling load. ResStock
also varies the efficiency of the cooling system to represent newer, more efficient systems along with older, less
efficient systems.
Three input files inform cooling system selection in ResStock:
• HVAC Cooling Type
• HVAC Cooling Efficiency
• HVAC Cooling Partial Space Conditioning.
Additionally, HVAC Cooling Autosizing Factor is related to cooling, but is not currently used in the ResStock baseline.
HVAC Cooling Type

Description
The presence and type of primary cooling system in the housing unit.
Distribution Data Source(s)
• U.S. EIA 2020 RECS microdata.
• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by
Alaska Housing Finance Corporation.
Direct Conditional Dependencies
• Geometry Building Type RECS
• HVAC Heating Type
• State
• Vintage ACS.
Options
The options of HVAC Cooling Type are Central AC, Ducted Heat Pump, Evaporative or Swamp Cooler, Non-Ducted
Heat Pump, None, and Room AC. The options do not assign any ResStock arguments but are used as dependencies
in other characteristics.
Distribution Assumption(s)
• Due to low sample sizes, fallback rules were applied, with coarsening of (1) HVAC Heating type: Non-ducted
heating and None, (2) Geometry building SF: Mobile, Single-family attached, Single-family detached, (3)
Geometry building MF: Multifamily with 2–4 Units, Multifamily with 5+ Units, (4) Vintage Lump: 20-yr bins.
• Homes having ducted heat pump for heating and electricity fuel are assumed to have ducted heat pump for
cooling (separating from central AC category).
• Homes having non-ducted heat pump for heating are assumed to have non-ducted heat pump for cooling.

120
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• For Hawaii, central air conditioning saturation is from RECS 2020 by heating type, ignoring all other dependencies
• For Hawaii, Non-Ducted Heat Pump saturation is underestimated because ResStock does not currently allow
cooling-only Non-Ducted Heat Pumps. These samples are modeled as Room ACs
• For Alaska, we are using a field in ARIS that lumps multifamily 2–4 units and multifamily 5+ units buildings
together. Data from the American Community Survey are used to distribute between these two building types.
• For Alaska, we are not modeling any central and room AC.
• For Alaska, cooling systems are never shared.
• Hawaii does not follow the same fallback rules. All distributions are custom adjusted so that state-level central
air-conditioning saturation matches the state-level saturation in RECS2020.
HVAC Cooling Efficiency

Description
The presence and efficiency of primary cooling system in the housing unit. In the assumptions heat pumps (both
ducted and non ducted) are assumed to serve for both heating and cooling. In the RECS2020 survey that cooling
and heating technologies are based on, it was recently discoved that some samples reported None for heating, but
heat pump for cooling (especialy non-ducted heat pumps). This is especially prevalent in hot climates with low
cooling saturation. In ResStock, those samples with None heating and non ducted heat pump cooling in the survey
are currently not being counted as having heat pumps. This is a known issue that will be addressed in a future release. In Hawaii, where this issue is most prevalent, the Room AC saturation has been increased to account for the
undercounting of non-ducted heat pumps.
Distribution Data Source(s)
• The sample counts and sample weights are constructed using U.S. EIA 2020 RECS microdata
• Efficiency data based on ENERGY STAR shipment and Home Energy Saver data combined with age of
equipment data from RECS 2020.
Direct Conditional Dependencies
• HVAC Cooling Type
• HVAC Has Shared System
• Vintage.
Options
ResStock includes four options for central air conditioners and four options for room air conditioners (Table 91). If
a building has a heat pump, it is assumed that the heat pump is serving both the heating and cooling load. Buildings
with heat pumps assigned in the HVAC Heating input files are flagged, but no ResStock arguments are passed to
those building based on this file. Similarly, homes with a shared cooling system for the building are flagged, but the
ResStock arguments for that system are assigned in the HVAC Shared Systems Efficiencies characteristic.
Across options with ResStock arguments, many are the same and set to auto:
• cooling_system_cooling_compressor_type
• cooling_system_cooling_sensible_heat_fraction
• cooling_system_cooling_capacity
• cooling_system_cooling_autosizing_limit
• cooling_system_crankcase_heater_watts
• cooling_system_integrated_heating_system_fuel
121
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• cooling_system_integrated_heating_system_efficiency_percent
• cooling_system_integrated_heating_system_capacity
• cooling_system_integrated_heating_system_fraction_heat_load_served.
Additionally, cooling_system_is_ducted is set to false since ducts are defined in separate input files, and
mini-split heat pumps will not be assigned ducts.
Table 91. HVAC Cooling Efficiency options and arguments that vary for each option

Option name

cooling_system_type

cooling_system_cooling_efficiency_type

AC, SEER 8
AC, SEER 10
AC, SEER 13
AC, SEER 15
Ducted Heat Pump
Non-Ducted Heat Pump
None
Room AC, EER 8.5
Room AC, EER 9.8
Room AC, EER 10.7
Room AC, EER 12.0
Shared Cooling

central air conditioner
central air conditioner
central air conditioner
central air conditioner
none
none
none
room air conditioner
room air conditioner
room air conditioner
room air conditioner

SEER
SEER
SEER
SEER
SEER
SEER
SEER
EER
EER
EER
EER

cooling_system_cooling_efficiency
8
10
13
15
0
0
0
8.5
9.8
10.7
12

For the argument definitions, see Table 92. See the OpenStudio-HPXML Cooling Systems documentation for the
available HPXML schema elements, default values, and constraints.
Table 92. The ResStock argument definitions set in the HVAC Cooling Efficiency characteristic

Name
cooling_system_type

Required
true

Units

Type
Choice

cooling_system_cooling_efficiency_type

true

Choice

cooling_system_cooling_efficiency

true

Double

Choices
none, central
air conditioner,
room air conditioner, evaporative cooler,
mini-split, packaged terminal air
conditioner
SEER, SEER2,
EER, CEER

Description
The type of cooling system.
Use 'none' if there is no
cooling system or if there
is a heat pump serving a
cooling load.

The efficiency type of the
cooling system. System
types central air conditioner
and mini-split use SEER
or SEER2. System types
room air conditioner and
packaged terminal air
conditioner use EER or
CEER. Ignored for system
type evaporative cooler.
The rated efficiency value
of the cooling system.
Ignored for evaporative
cooler.

122
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 92. The ResStock argument definitions set in the HVAC Cooling Efficiency characteristic (continued)

Name
cooling_system_cooling_compressor_type
cooling_system_cooling_sensible_heat_fraction
cooling_system_cooling_autosizing_limit
cooling_system_is_ducted

Required
false

Units

Type
Choice

Choices
auto, single
stage, two stage,
variable speed

false

Frac

Double

auto

false

Btu/hr

Double

cooling_system_crankcase_heater_watts

false

cooling_system_integrated_heating_system_fuel

false

cooling_system_integrated_heating_system_efficiency_percent
cooling_system_integrated_heating_system_capacity

false

Frac

Double

false

Btu/hr

Double

false

W

Description
The compressor type
of the cooling system.
Only applies to central air
conditioner and mini-split.
The sensible heat fraction
of the cooling system.
Ignored for evaporative
cooler.
The maximum capacity
limit applied to the autosizing methodology. If not
provided, no limit is used.

Boolean

auto, true, false

Double

auto

Choice

auto, electricity,
natural gas, fuel
oil, propane,
wood, wood
pellets, coal

Whether the cooling system
is ducted or not. Only
used for mini-split and
evaporative cooler. It’s
assumed that central air
conditioner is ducted, and
room air conditioner and
packaged terminal air
conditioner are not ducted.
Cooling system crankcase
heater power consumption
in watts. Applies only to
central air conditioner,
room air conditioner,
packaged terminal air
conditioner and mini-split.
The fuel type of the heating
system integrated into
cooling system. Only used
for packaged terminal air
conditioner and room air
conditioner.
The rated heating efficiency
value of the heating system
integrated into cooling
system. Only used for
packaged terminal air
conditioner and room air
conditioner.
The output heating capacity
of the heating system
integrated into cooling
system.

123
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 92. The ResStock argument definitions set in the HVAC Cooling Efficiency characteristic (continued)

Name
cooling_system_integrated_heating_system_fraction_heat_load_served

Required
false

Units
Frac

Type
Double

Choices

Description
The heating load served
by the heating system
integrated into cooling
system. Only used for
packaged terminal air
conditioner and room air
conditioner.

Distribution Assumption(s)
None
HVAC Cooling Partial Space Conditioning

Description
The fraction of cooling load served by the cooling system. This is approximately equal to the fraction of finished
floor area served by the cooling system. Cooling load must be met at every time step for the portion of floor area
covered, and does not represent intermittent cooling overtime.
Distribution Data Source(s)
• Constructed using U.S. EIA 2020 RECS microdata in Hawaii.
• Constructed using U.S. EIA 2009 RECS microdata in all locations except Hawaii.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004—Sub-CZ Split
• Geometry Building Type RECS
• Geometry Floor Area Bin
• HVAC Cooling Type.
Options
Six different levels of percent of floor area cooled are provided, plus an option for homes that have no cooling (Table
93).
Table 93. HVAC Cooling Partial Space Conditioning options and arguments that vary for each option

Option name

cooling_system_fraction_cool_load_served

<10% Conditioned
20% Conditioned
40% Conditioned
60% Conditioned
80% Conditioned
100% Conditioned
None

0.1
0.2
0.4
0.6
0.8
1
0

For the argument definitions, see Table 94. See the OpenStudio-HPXML Cooling-Systems documentation for the
available HPXML schema elements, default values, and constraints.
124
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 94. The ResStock argument definitions set in the HVAC Cooling Partial Conditioning characteristic

Name

Required

Units

Type

Description

cooling_system_fraction_cool_load_served

true

Frac

Double

The cooling load
served by the cooling system.

Distribution Assumption(s)
• Central AC systems need to serve at least 60% of the floor area.
• Heat pumps serve 100% of the floor area in all locations except Hawaii because the system serves 100% of the
heated floor area. Partial cooling is common in cooling dominated climate.
• Due to low sample count, this input is constructed by downscaling a core sub-input file with 3 sub-input files
of different dependencies. The sub-input files have the following dependencies:
– input1 : ‘HVAC Cooling Type’, ‘ASHRAE IECC Climate Zone 2004—Sub-CZ Split’
– input2 : ‘HVAC Cooling Type’, ‘Geometry Floor Area Bin’
– input3 : ‘HVAC Cooling Type’, ‘Geometry Building Type RECS’
HVAC Cooling Autosizing Factor

Description
The cooling capacity and airflow scaling factor applied to the auto-sizing methodology. Not currently used in baseline.
Distribution Data Source(s)
• N/A.
Direct Conditional Dependencies
• HVAC Cooling Efficiency
• HVAC System is Scaled.
Options
Since this input file is not currently used, all homes are set to an option of “None.”
For the argument definitions, see Table 95. See the OpenStudio-HPXML Cooling Systems documentation for the
available HPXML schema elements, default values, and constraints.
Table 95. The ResStock argument definitions set in the HVAC Cooling Autosizing Factor characteristic

Name

Required

Type

Description

cooling_system_cooling_autosizing_factor

false

Double

heat_pump_cooling_autosizing_factor

false

Double

The capacity scaling factor
applied to the auto-sizing
methodology. If not provided, 1.0 is used.
The capacity scaling factor
applied to the auto-sizing
methodology. If not provided, 1.0 is used.

125
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Assumption(s)
HVAC sizing follows ACCA Manual J and Manual S. There is no additional oversizing or undersizing the capacity
and airflow of the HVAC system.
8.4.4

Shared Systems

Modeling Approach

Shared systems in ResStock are heating and cooling systems that provide heating or cooling to more than one housing unit in a single-family attached or multifamily building. The types of systems that we model are boiler baseboard
and fan coil systems. This is an area flagged for future improvement since more complex systems exist in reality,
including systems that provide both heating and hot water. The shared systems currently in ResStock can provide
heating, cooling, or heating and cooling to the unit. The boiler baseboard systems are heating-only systems. Fan
coil systems that only provide cooling are modeled as a mini-split heat pump in ResStock. In reality, these systems
are fan coils connected to central chillers. Fan coils that provide heating and cooling are modeled as a shared boiler
with a ductless fan coil in ResStock. Currently, in ResStock these shared systems are modeled as equivalent in-unit
systems (with adjusted efficiencies), not shared systems connected to multiple housing units (this may change in the
future). As a result central distribution losses associated with supplying the water to multiple units are not currently
captured in ResStock’s shared system modeling.
Four input files determine the options and arguments for ResStock shared systems:
• HVAC Has Shared System
• HVAC Shared Efficiencies
• HVAC System is Faulted
• HVAC System is Scaled.
HVAC Has Shared System

Description
The presence of an HVAC system shared by multiple housing units.
Distribution Data Source(s)
• The sample counts and sample weights are constructed using U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• Geometry Building Type RECS
• HVAC Cooling Type
• HVAC Heating Type
• Vintage.
Options
Homes can be assigned to have shared cooling, shared heating, shared both heating and cooling, or no shared systems. No ResStock arguments are assigned based on this input file, but these options are used as dependencies in
other ResStock input files, such as HVAC Shared Efficiencies, where arguments are assigned.
Distribution Assumption(s)
• Due to low sample sizes, the fallback rules are applied in following order:
1. Vintage: Vintage ACS 20-year bin
2. HVAC Cooling Type: Lump (1) Central AC and Ducted Heat Pump, and (2) Non-Ducted Heat Pump and
None

126
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

3. HVAC Heating Type: Lump (1) Ducted Heating and Ducted Heat Pump, and (2) Non-Ducted Heat Pump
and None
4. HVAC Cooling Type: Lump (1) Central AC and Ducted Heat Pump, and (2) Non-Ducted Heat Pump,
Non-Ducted Heating, and None
5. HVAC Heating Type: Lump (1) Ducted Heating and Ducted Heat Pump, and (2) Non-Ducted Heat
Pump, None, and Room AC
6. Vintage: Vintage pre-1960s and post 2000
7. Vintage: All vintages
• Ducted Heat Pump option (a non-shared system) assigned for both heating and cooling
• Non-Ducted Heat Pump option (a non-shared system) assigned for both heating and cooling.
HVAC Shared Efficiencies

Description
The efficiency of a shared HVAC system.
Distribution Data Source(s)
• The sample counts and sample weights are constructed using U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• Heating Fuel
• HVAC Has Shared System
Options
For homes with shared systems, ResStock models one option for Cooling-Only shared systems (Fan Coil, Cooling
Only); two options for heating-only shared systems (Boiler Baseboards Heating Only, Electricity; and Boiler Baseboards Heating Only, Fuel); and two options for homes that have both heating and cooling shared (Fan Coil Heating
and Cooling, Electricity; Fan Coil Heating and Cooling, Fuel). 89% of homes have no shared system.
For homes that have only a cooling shared system (and in-unit heating or no heating), this in nominally labeled
as Fan Coil, Cooling only. However, ResStock currently approximates this as a mini-split heat pump instead of
modeling a Fan Coil. The ResStock arguments for the placeholder are:
• cooling_system_type: mini-split
• cooling_system_cooling_efficiency_type: SEER
• cooling_system_cooling_efficiency: 13
• cooling_system_cooling_capacity: auto
• cooling_system_cooling_autosizing_limit: false
• cooling_system_cooling_efficiency_type: auto
• cooling_system_is_ducted: false
For homes with only heating shared (with cooling either in-unit or not installed), ResStock models two shared boilers
with different fuel types (note: the heating_system_fuel argument is set by the Heating Fuel input file, which
is why it’s not listed here).
The following arguments are constant across both options:
• heating_system_heating_capacity: auto
• heating_system_heating_autosizing_limit: auto
127
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• heating_system_fraction_heat_load_served: 1
• heating_system_has_flue_or_chimney: auto.
Additionally, the shared heating system doesn’t use an air-source or geothermal heat pump, or a heat pump backup,
but the following arguments are supplied since they are required arguments:
• heat_pump_heating_efficiency_type: none
• heat_pump_heating_efficiency: HSPF
• heat_pump_cooling_efficiency_type: 0
• heat_pump_cooling_efficiency: SEER
• heat_pump_heating_capacity: 0
• heat_pump_heating_autosizing_limit: auto
• heat_pump_cooling_capacity: auto
• heat_pump_cooling_autosizing_limit: auto
• heat_pump_fraction_heat_load_served: 1
• heat_pump_fraction_cool_load_served: 1
• heat_pump_backup_type: none
• heat_pump_backup_heating_autosizing_limit: auto
• heat_pump_backup_fuel: electricity
• heat_pump_backup_heating_efficiency: 1
• heat_pump_backup_heating_capacity: auto
• heat_pump_sizing_methodology: ACCA
• heat_pump_backup_sizing_methodology: auto
• geothermal_loop_configuration: none
• geothermal_loop_borefield_configuration: auto
• geothermal_loop_loop_flow: auto
• geothermal_loop_boreholes_count: auto
• geothermal_loop_boreholes_length: auto
• geothermal_loop_boreholes_spacing: auto
• geothermal_loop_boreholes_diameter: auto
• geothermal_loop_grout_type: auto
• geothermal_loop_pipe_type: auto
• geothermal_loop_pipe_diameter: auto.
Table 96. The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic for Shared Heating

Option name

heating_system_type

heating_system_heating_efficiency

Boiler Baseboards Heating Only, Electricity

Shared Boiler w/ Baseboard

1

128
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 96. The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic for Shared Heating

Option name

heating_system_type

heating_system_heating_efficiency

Boiler Baseboards
Heating Only, Fuel

Shared Boiler w/ Baseboard

0.78

For homes that have both heating and cooling shared, the arguments are a combination of the homes with shared
cooling and the homes with shared heating. These options are labeled Fan Coil Heating and Cooling, but they are
modeled as a central boiler and a mini-split heat pump. The following options are constant across both options:
Heating arguments:
• heating_system_heating_capacity: auto
• heating_system_heating_autosizing_limit: auto
• heating_system_fraction_heat_load_served: 1
• heating_system_has_flue_or_chimney: auto.
Cooling arguments:
• cooling_system_type mini-split
• cooling_system_cooling_efficiency_type SEER
• cooling_system_cooling_efficiency 13
• cooling_system_cooling_capacity auto
• cooling_system_cooling_autosizing_limit false
• cooling_system_is_ducted none.
Required but unused heating arguments:
• heat_pump_type: HSPF
• heat_pump_heating_efficiency_type: 0
• heat_pump_heating_efficiency: SEER
• heat_pump_cooling_efficiency_type: 0
• heat_pump_cooling_efficiency: auto
• heat_pump_heating_capacity: auto
• heat_pump_heating_autosizing_limit: auto
• heat_pump_cooling_capacity: auto
• heat_pump_cooling_autosizing_limit: auto
• heat_pump_fraction_heat_load_served: 1
• heat_pump_fraction_cool_load_served: 1
• heat_pump_backup_type: none
• heat_pump_backup_heating_autosizing_limit: auto
• heat_pump_backup_fuel: electricity
• heat_pump_backup_heating_efficiency: 1

129
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• heat_pump_backup_heating_capacity: auto
• heat_pump_sizing_methodology: ACCA
• heat_pump_backup_sizing_methodology: auto
• geothermal_loop_configuration: none
• geothermal_loop_borefield_configuration: auto
• geothermal_loop_loop_flow: auto
• geothermal_loop_boreholes_count: auto
• geothermal_loop_boreholes_length: auto
• geothermal_loop_boreholes_spacing: auto
• geothermal_loop_boreholes_diameter: auto
• geothermal_loop_grout_type: auto
• geothermal_loop_pipe_type: auto
• geothermal_loop_pipe_diameter: auto.
Table 97. The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic for Shared Heating and Cooling

Option name

Stock saturation

heating_system_type

heating_system_heating_efficiency

Fan Coil Heating
and Cooling, Electricity
Fan Coil Heating
and Cooling, Fuel

1.3%

Shared Boiler w/
Ductless Fan Coil

1

1.1%

Shared Boiler w/
Ductless Fan Coil

0.78

For the argument definitions, see Table 98. See the OpenStudio-HPXML Boiler-Shared or Mini-Split Heat Pumps
documentation for the available HPXML schema elements, default values, and constraints.
Table 98. The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic

Name
heating_system_type

Required
true

Units

Type
Choice

heating_system_heating_efficiency
heating_system_heating_capacity

true

Frac

Double

false

Btu/hr

Double

Choices
none, Furnace,
WallFurnace, FloorFurnace, Boiler,
ElectricResistance,
Stove, SpaceHeater,
Fireplace, Shared
Boiler w/ Baseboard,
Shared Boiler w/
Ductless Fan Coil

Description
The type of heating
system. Use 'none'
if there is no heating
system or if there is a
heat pump serving a
heating load.

The rated heating
efficiency value of the
heating system.
The output heating
capacity of the heating
system.

130
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 98. The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic (continued)

Name
heating_system_heating_autosizing_limit

Required
false

Units
Btu/hr

Type
Double

heating_system_fraction_heat_load_served
cooling_system_type

true

Frac

Double

true

Choice

cooling_system_cooling_efficiency_type

true

Choice

cooling_system_cooling_efficiency

true

Double

cooling_system_cooling_capacity

false

Btu/hr

Double

cooling_system_cooling_autosizing_limit

false

Btu/hr

Double

cooling_system_is_ducted

false

Boolean

Choices

none, central air
conditioner, room
air conditioner,
evaporative cooler,
mini-split, packaged terminal air
conditioner
SEER, SEER2, EER,
CEER

auto, true, false

Description
The maximum capacity limit applied to the
auto-sizing methodology. If not provided,
no limit is used.
The heating load
served by the heating
system.
The type of cooling
system. Use 'none'
if there is no cooling
system or if there is a
heat pump serving a
cooling load.
The efficiency type of
the cooling system.
System types central
air conditioner and
mini-split use SEER or
SEER2. System types
room air conditioner
and packaged terminal
air conditioner use
EER or CEER. Ignored for system type
evaporative cooler.
The rated efficiency
value of the cooling
system. Ignored for
evaporative cooler.
The output cooling
capacity of the cooling
system.
The maximum capacity limit applied to the
auto-sizing methodology. If not provided,
no limit is used.
Whether the cooling
system is ducted
or not. Only used
for mini-split and
evaporative cooler.
It’s assumed that
central air conditioner
is ducted, and room
air conditioner and
packaged terminal air
conditioner are not
ducted.

131
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 98. The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic (continued)

Name
heat_pump_type

Required
true

Units

Type
Choice

heat_pump_heating_efficiency_type

true

Choice

heat_pump_heating_efficiency
heat_pump_cooling_efficiency_type

true

Double

true

Choice

heat_pump_cooling_efficiency
heat_pump_heating_capacity

true

Double

false

Btu/hr

Double

heat_pump_heating_autosizing_limit

false

Btu/hr

Double

heat_pump_cooling_capacity

false

Btu/hr

Double

heat_pump_cooling_autosizing_limit

false

Btu/hr

Double

heat_pump_fraction_heat_load_served

true

Frac

Double

Choices
none, air-to-air,
mini-split, groundto-air, packaged
terminal heat pump,
room air conditioner
with reverse cycle
HSPF, HSPF2, COP

SEER, SEER2, EER,
CEER

Description
The type of heat pump.
Use 'none' if there is no
heat pump.

The heating efficiency
type of heat pump.
System types air-to-air
and mini-split use
HSPF or HSPF2. System types ground-toair, packaged terminal
heat pump, and room
air conditioner with
reverse cycle use COP.
The rated heating
efficiency value of the
heat pump.
The cooling efficiency
type of heat pump.
System types air-to-air
and mini-split use
SEER or SEER2. System types ground-toair, packaged terminal
heat pump and room
air conditioner with
reverse cycle use EER.
The rated cooling
efficiency value of the
heat pump.
The output heating
capacity of the heat
pump.
The maximum capacity limit applied to the
auto-sizing methodology. If not provided,
no limit is used.
The output cooling
capacity of the heat
pump.
The maximum capacity limit applied to the
auto-sizing methodology. If not provided,
no limit is used.
The heating load
served by the heat
pump.

132
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 98. The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic (continued)

Name
heat_pump_fraction_cool_load_served
heat_pump_backup_type

Required
true

Units
Frac

heat_pump_backup_heating_autosizing_limit

false

heat_pump_backup_fuel

true

Choice

heat_pump_backup_heating_efficiency

true

Double

heat_pump_backup_heating_capacity

false

heat_pump_sizing_methodology

false

Choice

auto, ACCA, HERS,
MaxLoad

heat_pump_backup_sizing_methodology

false

Choice

auto, emergency,
supplemental

true

Btu/hr

Btu/hr

Type
Double

Choices

Choice

none, integrated,
separate

Double

electricity, natural
gas, fuel oil, propane

Double

Description
The cooling load
served by the heat
pump.
The backup type of
the heat pump. If
'integrated', represents,
e.g., built-in electric
strip heat or dual-fuel
integrated furnace. If
'separate', represents,
e.g., electric baseboard
or boiler based on
the Heating System 2
specified below. Use
'none' if there is no
backup heating.
The maximum capacity limit applied to the
auto-sizing methodology if Backup Type
is 'integrated'. If not
provided, no limit is
used. If Backup Type
is 'separate', use Heating System 2: Heating
Autosizing Limit.
The backup fuel type
of the heat pump. Only
applies if Backup Type
is 'integrated'.
The backup rated
efficiency value of the
heat pump. Percent for
electricity fuel type.
AFUE otherwise. Only
applies if Backup Type
is 'integrated'.
The backup output
heating capacity of
the heat pump. Only
applies if Backup Type
is 'integrated'.
The auto-sizing
methodology to
use when the heat
pump capacity is not
provided.
The auto-sizing
methodology to use
when the heat pump
backup capacity is not
provided.

133
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 98. The ResStock argument definitions set in the HVAC Shared Efficiencies characteristic (continued)

Name
geothermal_loop_configuration

Required
false

Units

geothermal_loop_borefield_configuration

false

geothermal_loop_loop_flow

false

gpm

Double

geothermal_loop_boreholes_count

false

#

Integer

geothermal_loop_boreholes_length

false

ft

Double

geothermal_loop_boreholes_spacing

false

ft

Double

auto

geothermal_loop_boreholes_diameter

false

in

Double

auto

geothermal_loop_grout_type

false

Choice

auto, standard,
thermally enhanced

geothermal_loop_pipe_type

false

Choice

auto, standard,
thermally enhanced

geothermal_loop_pipe_diameter

false

Choice

auto, 3/4" pipe, 1"
pipe, 1-1/4" pipe

heating_system_has_flue_or_chimney

true

in

Type
Choice

Choices
auto, none, vertical

Choice

auto, rectangle, open
rectangle, C, L, U,
lopsided U

String

Description
Configuration of the
geothermal loop. Only
applies to ground-toair heat pump type.
Borefield configuration
of the geothermal
loop. Only applies
to ground-to-air heat
pump type.
Water flow rate
through the geothermal
loop. Only applies
to ground-to-air heat
pump type.
Number of boreholes. Only applies
to ground-to-air heat
pump type.
Average length of
each borehole (vertical). Only applies
to ground-to-air heat
pump type.
Distance between
bores. Only applies
to ground-to-air heat
pump type.
Diameter of bores.
Only applies to
ground-to-air heat
pump type.
Grout type of the
geothermal loop. Only
applies to ground-toair heat pump type.
Pipe type of the
geothermal loop. Only
applies to ground-toair heat pump type.
Pipe diameter of the
geothermal loop. Only
applies to ground-toair heat pump type.
Whether the heating
system has a flue or
chimney.

Distribution Assumption(s)
• Assume that all Heating and Cooling shared systems are fan coils in each housing unit served by a central
chiller and boiler.

134
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• Assume all Heating Only shared systems are hot water baseboards in each housing unit served by a central
boiler.
• Assume all Cooling Only shared systems are fan coils in each housing unit served by a central chiller.
8.4.5

Setpoints

Setpoints Modeling Approach

There are a set of characteristics that assign heating and cooling setpoint schedules in ResStock. The characteristics
assign the setpoint, whether there is a setpoint offset, the magnitude of the setpoint offset, and the offset period. The
heating and cooling setpoints determine the temperature past which heating and cooling systems run to condition
the home. They can vary over time as occupants change their thermostat settings, often choosing different settings
overnight or when they are away from home. The setpoint offset specifies whether there is a change in the setpoint
at any point during the day. An example would be a heating setback where the heating setpoint temperature is decreased during the day when no one is home. The offset magnitude is the number of degrees of the offset. The offset
period determines what hours of the day the offset applies.
Every housing unit is assigned a heating setpoint and cooling setpoint, regardless of whether it has a heating system or a cooling system. If a sampled heating setpoint is greater than the cooling setpoint, the values are averaged
and kept constant across heating and cooling seasons. Every housing unit is also assigned heating setpoint offsets,
cooling setpoint offsets, or neither, and an offset magnitude and time period for any offsets it is assigned. The reason
for the assignment of setpoint schedules for housing units without either heating or cooling systems is mainly for
upgrades, as a diverse set of setpoint schedules can be applied to the unit without complicated upgrade apply logic.
Another interpretation is that these setpoint schedules would be the preference of the housing units if they had a
heating or cooling system.
The following describes the building stock characteristic distributions, their data sources, options, argument values,
and assumptions.
Heating Setpoint

Description
Base heating setpoint (prior to any offset applied).
Distribution Data Source(s)
• Constructed using U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Geometry Building Type RECS
• HVAC Has Zonal Electric Heating
• HVAC Heating Type
• Tenure.
Options
The options for the housing unit heating setpoint range between 55◦ F and 80◦ F (Table 99). All setpoints that are assigned 55◦ F are vacant units. The heating setpoint characteristic sets the hvac_control_heating_season_period, hvac_control_heating_weekday_setpoint_temp, hvac_control_heating_weekend_setpoint_temp, and use_auto_heating_season arguments. Argument definitions are in Table 100. The
hvac_control_heating_season_period is always set to “auto,” and the use_auto_heating_season
argument is always set to “false,” meaning the heating system will run as needed year-round. The heating set points
are the same for weekdays and weekends.

135
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 99. Heating Setpoint options and arguments that vary for each option

Option name

hvac_control_heating_weekday_setpoint_temp

hvac_control_heating_weekend_setpoint_temp

55F
60F
62F
65F
67F
68F
70F
72F
75F
76F
78F
80F

55
60
62
65
67
68
70
72
75
76
78
80

55
60
62
65
67
68
70
72
75
76
78
80

Table 100. The ResStock argument definitions set in the Heating Setpoint characteristic

Name
hvac_control_heating_season_period

Required
false

Units

Type
String

hvac_control_heating_weekday_setpoint_temp
hvac_control_heating_weekend_setpoint_temp
use_auto_heating_season

true

deg-F

Double

true

deg-F

Double

true

Choices
auto

Boolean

Description
Enter a date like 'Nov 1 - Jun 30'. Can
also provide 'BuildingAmerica' to use
automatic seasons from the Building
America House Simulation Protocols.
Specify the weekday heating setpoint
temperature.

Specify the weekend heating setpoint
temperature.

true, false

Specifies whether to automatically define
the heating season based on the weather
file.

Distribution Assumption(s)
• For dependency conditions with low samples, the dependency values are lumped together in progressive
order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump
buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and
separately 7AK and 8AK, and (3) lump all building types together, and lump climate zones within A/B regions
and separately 7AK and 8AK.
• Heating type dependency is always lumped into Heat pump/Non-heat pumps.
• For vacant units (for which Tenure = ‘Not Available’), the heating setpoint is set to 55◦ F.
Heating Setpoint Has Offset

Description
Presence of a heating setpoint offset.
Distribution Data Source(s)
• Constructed using U.S. EIA 2020 RECS microdata.
136
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Geometry Building Type RECS
• HVAC Has Zonal Electric Heating.
Options
The options are either “Yes” or “No.” The options do not assign any ResStock arguments.
Distribution Assumption(s)
• For dependency conditions with low samples, the following dependency values are lumped together in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only,
and (2) lump all building types together.
Heating Setpoint Offset Magnitude

Description
The magnitude of the heating setpoint offset.
Distribution Data Source(s)
• Constructed using U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Geometry Building Type RECS
• Heating Setpoint Has Offset
• HVAC Has Zonal Electric Heating.
Options
The options for Heating Setpoint Offset Magnitude are 0F, 3F, 6F, and 12F (Table 101). The options are the ◦ F that
the heating setpoint is decreased if a heating setpoint offset is selected. The heating offset magnitude is the same
for weekdays and weekends. The Heating Setpoint Offset Magnitude characteristic sets the hvac_control_heating_weekday_setpoint_offset_magnitude and hvac_control_heating_weekend_setpoint_offset_magnitude arguments. Argument definitions are in Table 102.
Table 101. Heating Setpoint Offset Magnitude options and arguments that vary for each option

Option name

hvac_control_heating_weekday_setpoint_offset_magnitude

hvac_control_heating_weekend_setpoint_offset_magnitude

0F
3F
6F
12F

0
3
6
12

0
3
6
12

137
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 102. The ResStock argument definitions set in the Heating Setpoint Offset Magnitude characteristic

Name

Required

Units

Type

Choices

Description

hvac_control_heating_weekday_setpoint_offset_magnitude
hvac_control_heating_weekend_setpoint_offset_magnitude

true

deg-F

Double

Specify the weekday heating offset magnitude.

true

deg-F

Double

Specify the weekend heating offset magnitude.

Distribution Assumption(s)
• For dependency conditions with low samples, the following dependency values are lumped together in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2)
lump buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions
and separately 7AK and 8AK, and (3) lump all building types together and lump climate zones within A/B
regions and separately 7AK and 8AK.
Heating Setpoint Offset Period

Description
The time period(s) for the housing unit’s heating setpoint offset.
Distribution Data Source(s)
• Constructed using U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Geometry Building Type RECS
• Heating Setpoint Has Offset
• HVAC Has Zonal Electric Heating.
Options
The options are a combination of day and night offset periods (Table 103). The default for the day is from 9 AM
to 5 PM and for the night is 10 PM to 7 AM. The options then shift these periods randomly up to 5 hours in either
direction. The shifting of the periods is mainly to avoid the synchronization of HVAC systems across the housing
stock from all turning on and off at the same time. The characteristic sets the hvac_control_heating_weekday_setpoint_schedule and hvac_control_heating_weekend_setpoint_schedule
ResStock arguments. The values for the arguments are 24-hour arrays for when the setback occurs (a value of -1) and
when the setback does not occur (a value of 0). The argument definitions are in Table 104.
Table 103. Heating Setpoint Offset Period options and arguments that vary for each option.

Option name

hvac_control_heating_weekday_setpoint_schedule

hvac_control_heating_weekend_setpoint_schedule

138
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 103. Heating Setpoint Offset Period options and arguments that vary for each option. (continued)

Option name
Day
Day -1h
Day -2h
Day -3h
Day -4h
Day -5h
Day +1h
Day +2h
Day +3h
Day +4h
Day +5h
Day and Night
Day and Night -1h
Day and Night -2h
Day and Night -3h
Day and Night -4h
Day and Night -5h
Day and Night +1h
Day and Night +2h
Day and Night +3h
Day and Night +4h
Day and Night +5h
Night
Night -1h
Night -2h

hvac_control_heating_weekday_setpoint_schedule
0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1,
-1, -1, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1,
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1,
-1, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1,
-1, -1, -1, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1, -1,
-1, -1, -1, -1, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1,
-1, -1, -1, -1, -1, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1, -1,
-1, -1, -1, -1, -1, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, -1, -1,
-1, -1, -1, -1, -1, -1, 0, 0
-1, -1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1,
-1, -1, -1, -1, 0, 0, 0, 0, 0, -1, -1
-1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1,
-1, -1, -1, 0, 0, 0, 0, 0, -1, -1, -1
-1, -1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1,
-1, -1, 0, 0, 0, 0, 0, -1, -1, -1, -1
-1, -1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1,
-1, 0, 0, 0, 0, 0, -1, -1, -1, -1, -1
-1, -1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1,
0, 0, 0, 0, 0, -1, -1, -1, -1, -1, -1
-1, -1, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, 0,
0, 0, 0, 0, -1, -1, -1, -1, -1, -1, -1
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, -1, -1, -1,
-1, -1, -1, -1, -1, 0, 0, 0, 0, 0, -1
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, -1, -1,
-1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, -1,
-1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0
-1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, -1, -1
-1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1
-1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, -1, -1, -1, -1

hvac_control_heating_weekend_setpoint_schedule
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
-1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, -1, -1
-1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1
-1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, -1, -1, -1, -1
-1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, -1, -1, -1, -1, -1
-1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, -1, -1, -1, -1, -1, -1
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, -1, -1, -1, -1, -1, -1, -1
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, -1
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
-1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, -1, -1
-1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1
-1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, -1, -1, -1, -1

139
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 103. Heating Setpoint Offset Period options and arguments that vary for each option. (continued)

Option name

hvac_control_heating_weekday_setpoint_schedule
-1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, -1, -1, -1, -1, -1
-1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, -1, -1, -1, -1, -1, -1
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, -1, -1, -1, -1, -1, -1, -1
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, -1
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0

Night -3h
Night -4h
Night -5h
Night +1h
Night +2h
Night +3h
Night +4h
Night +5h
None

hvac_control_heating_weekend_setpoint_schedule
-1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, -1, -1, -1, -1, -1
-1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, -1, -1, -1, -1, -1, -1
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, -1, -1, -1, -1, -1, -1, -1
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, -1
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0

Table 104. The ResStock argument definitions set in the Heating Setpoint Offset Period characteristic

Name

Required

Units

Type

Choices

Description

hvac_control_heating_weekday_setpoint_schedule
hvac_control_heating_weekend_setpoint_schedule

true

String

Specify the 24-hour comma-separated
weekday heating schedule of 0s and 1s.

true

String

Specify the 24-hour comma-separated
weekend heating schedule of 0s and 1s.

Distribution Assumption(s)
• For dependency conditions with low samples, the following dependency values are lumped in progressive
order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump
buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and
separately 7AK and 8AK, and (3) lump all building types together and lump climate zones within A/B regions
and separately 7AK and 8AK.
Cooling Setpoint

Description
Baseline cooling setpoint (prior to any offset applied).
Distribution Data Source(s)
• Constructed using U.S. EIA 2020 RECS microdata.

140
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Geometry Building Type RECS
• HVAC Cooling Type
• Tenure.
Options
The options for the Cooling Setpoint characteristic range between 60◦ F and 80◦ F (Table 105). The Cooling Setpoint characteristic sets the hvac_control_cooling_season_period, hvac_control_cooling_weekday_setpoint_temp, hvac_control_cooling_weekend_setpoint_temp, and use_auto_cooling_season ResStock arguments. The hvac_control_cooling_season_period argument is
always set to “auto.” The use_auto_cooling_season argument is always set to “false.” These arguments
allow the cooling system to run all year as needed. Argument definitions are in Table 106.
Table 105. Cooling Setpoint options and arguments that vary for each option

Option name

hvac_control_cooling_weekday_setpoint_temp
60
62
65
67
68
70
72
75
76
78
80

60F
62F
65F
67F
68F
70F
72F
75F
76F
78F
80F

hvac_control_cooling_weekend_setpoint_temp
60
62
65
67
68
70
72
75
76
78
80

Table 106. The ResStock argument definitions set in the Cooling Setpoint characteristic

Name

Required

hvac_control_cooling_season_period

false

hvac_control_cooling_weekday_setpoint_temp
hvac_control_cooling_weekend_setpoint_temp
use_auto_cooling_season

true

deg-F

Double

true

deg-F

Double

true

Units

Type

Choices

Description

String

auto

Enter a date like 'Jun 1 - Oct 31'. Can
also provide 'BuildingAmerica' to use
automatic seasons from the Building
America House Simulation Protocols.
Specify the weekday cooling setpoint
temperature.

Boolean

Specify the weekend cooling setpoint
temperature.

true, false

Specifies whether to automatically define
the cooling season based on the weather
file.

141
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Assumption(s)
• For dependency conditions with low samples, the following dependency values are lumped together in progressive order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only,
(2) lump buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and separately 7AK and 8AK, (3) lump all building types together and lump climate zones within A/B
regions and separately 7AK and 8AK, and (4) Owner and Renter are lumped together, which at this point only
modifies AK distributions. Vacant units (for which Tenure = ‘Not Available’) are assumed to follow the same
distribution as occupied units.
Cooling Setpoint Has Offset

Description
Presence of a cooling setpoint offset.
Distribution Data Source(s)
• Constructed using U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Geometry Building Type RECS.
Options
The options of the Cooling Setpoint Has Offset characteristic are “Yes” and “No.” An example of the offset for
cooling is when the occupants leave the housing unit (e.g., commute to work), the cooling setpoint temperature is set
up to a warmer temperature.
Distribution Assumption(s)
• For dependency conditions with low samples, the following dependency values are lumped in progressive
order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, and (2)
lump all building types together and lump climate zones within A/B regions and separately 7AK and 8AK.
Cooling Setpoint Offset Magnitude

Description
The magnitude of cooling setpoint offset.
Distribution Data Source(s)
• Constructed using U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Cooling Setpoint Has Offset
• Geometry Building Type RECS.

142
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Options
The options of the Cooling Setpoint Offset Magnitude characteristic are 0◦ F, 2◦ F, 5◦ F, and 9◦ F (Table 108). The
characteristic set the hvac_control_cooling_weekday_setpoint_offset_magnitude and hvac_control_cooling_weekend_setpoint_offset_magnitude ResStock arguments. A zero degree offset
corresponds to the setpoint not having an offset. Argument definitions are in Table 107.
Table 107. The ResStock argument definitions set in the Cooling Setpoint Offset Magnitude characteristic

Name

Required

Units

Type

Choices

Description

hvac_control_cooling_weekday_setpoint_offset_magnitude
hvac_control_cooling_weekend_setpoint_offset_magnitude

true

deg-F

Double

Specify the weekday cooling offset
magnitude.

true

deg-F

Double

Specify the weekend cooling offset
magnitude.

Table 108. Cooling Setpoint Offset Magnitude options and arguments that vary for each option

Option name

hvac_control_cooling_weekday_setpoint_offset_magnitude

hvac_control_cooling_weekend_setpoint_offset_magnitude

0F
2F
5F
9F

0
2
5
9

0
2
5
9

Distribution Assumption(s)
• For dependency conditions with low samples, the following dependency values are lumped in progressive
order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump
buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and
separately 7AK and 8AK, and (3) lump all building types together and lumping climate zones within A/B and
separately 7AK and 8AK regions.
Cooling Setpoint Offset Period

Description
The time period(s) for the housing unit’s heating setpoint offset.
Distribution Data Source(s)
• Constructed using U.S. EIA 2020 RECS microdata.
Direct Conditional Dependencies
• ASHRAE IECC Climate Zone 2004
• Cooling Setpoint Has Offset
• Geometry Building Type RECS.
143
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Options
The options combine day and night offset periods (Table 109). The default for the day is from 9 AM to 5 PM and
for the night is 10 PM to 7 AM. The options then shift these periods randomly up to 5 hours in either direction. The
shifting of the periods is mainly to avoid the synchronization of HVAC systems all turning on and off simultaneously. The characteristic set the hvac_control_cooling_weekday_setpoint_schedule and hvac_control_cooling_weekdend_setpoint_schedule ResStock arguments. The values for the arguments
are hourly arrays for when the setup occurs (a value of 1), a setback (a value of -1), and when the setup or setback
does not occur (a value of 0). The argument definitions are in Table 110.
Table 109. Cooling Setpoint Offset Period options and arguments that vary for each option

Option name
Day and Night Setup
Day and Night Setup -1h
Day and Night Setup -2h
Day and Night Setup -3h
Day and Night Setup -4h
Day and Night Setup -5h
Day and Night Setup +1h
Day and Night Setup +2h
Day and Night Setup +3h
Day and Night Setup +4h
Day and Night Setup +5h
Day Setup
Day Setup -1h
Day Setup -2h
Day Setup -3h
Day Setup -4h
Day Setup -5h
Day Setup +1h
Day Setup +2h
Day Setup +3h

hvac_control_cooling_weekday_setpoint_schedule
1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1,1, 1,
0, 0, 0, 0, 0, 1, 1
1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0,
0, 0, 0, 0, 1, 1, 1
1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0,
0, 0, 0, 1, 1, 1, 1
1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0,
0, 0, 1, 1, 1, 1, 1
1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0,
0, 1, 1, 1, 1, 1, 1
1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0,
1, 1, 1, 1, 1, 1, 1
1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1, 1,
1, 0, 0, 0, 0, 0, 1
1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1, 1,
1, 1, 0, 0, 0, 0, 0
0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1, 1,
1, 1, 1, 0, 0, 0, 0
0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1, 1,
1, 1, 1, 1, 0, 0, 0
0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 1, 1, 1,
1, 1, 1, 1, 1, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1,
1, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1,
1, 1, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1,
1, 1, 1, 0, 0, 0, 0

hvac_control_cooling_weekend_setpoint_schedule
1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 1, 1
1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 1, 1, 1
1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 1, 1, 1, 1
1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 1, 1, 1, 1, 1
1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 1, 1, 1, 1, 1, 1
1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
1, 1, 1, 1, 1, 1, 1
1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 1
1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0

144
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 109. Cooling Setpoint Offset Period options and arguments that vary for each option (continued)

Option name
Day Setup +4h
Day Setup +5h
Day Setup and Night
Setback
Day Setup and Night
Setback -1h
Day Setup and Night
Setback -2h
Day Setup and Night
Setback -3h
Day Setup and Night
Setback -4h
Day Setup and Night
Setback -5h
Day Setup and Night
Setback +1h
Day Setup and Night
Setback +2h
Day Setup and Night
Setback +3h
Day Setup and Night
Setback +4h
Day Setup and Night
Setback +5h
Night Setback
Night Setback -1h
Night Setback -2h
Night Setback -3h
Night Setback -4h
Night Setback -5h
Night Setback +1h
Night Setback +2h
Night Setback +3h
Night Setback +4h
Night Setback +5h
Night Setup

hvac_control_cooling_weekday_setpoint_schedule
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1,
1, 1, 1, 1, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1,
1, 1, 1, 1, 1, 0, 0
-1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1,
1, 1, 1, 0, 0, 0, 0, 0, -1, -1
-1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1,
1, 0, 0, 0, 0, 0, -1, -1, -1
-1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1,
0, 0, 0, 0, 0, -1, -1, -1, -1
-1, -1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0,
0, 0, 0, 0, -1, -1, -1, -1, -1
-1, -1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0,
0, 0, -1, -1, -1, -1, -1, -1
-1, -1, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0,
0, -1, -1, -1, -1, -1, -1, -1
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1, 1,
1, 1, 1, 1, 0, 0, 0, 0, 0, -1
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1, 1,
1, 1, 1, 1, 1, 0, 0, 0, 0, 0
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 1, 1,
1, 1, 1, 1, 1, 1, 0, 0, 0, 0
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 1,
1, 1, 1, 1, 1, 1, 1, 0, 0, 0
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
1, 1, 1, 1, 1, 1, 1, 1, 0, 0
-1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, -1, -1
-1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1
-1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, -1, -1, -1, -1
-1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, -1, -1, -1, -1, -1
-1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, -1, -1, -1, -1, -1, -1
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, -1, -1, -1, -1, -1, -1, -1
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, -1
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 1, 1

hvac_control_cooling_weekend_setpoint_schedule
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
-1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, -1, -1
-1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1
-1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, -1, -1, -1, -1
-1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, -1, -1, -1, -1, -1
-1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, -1, -1, -1, -1, -1, -1
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, -1, -1, -1, -1, -1, -1, -1
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, -1
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
-1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, -1, -1
-1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, -1, -1, -1
-1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, -1, -1, -1, -1
-1, -1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, -1, -1, -1, -1, -1
-1, -1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, -1, -1, -1, -1, -1, -1
-1, -1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, -1, -1, -1, -1, -1, -1, -1
-1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, -1
-1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
0, 0, 0, -1, -1, -1, -1, -1, -1, -1, -1, -1, 0, 0,
0, 0, 0, 0, 0, 0, 0, 0, 0, 0
1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 1, 1

145
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 109. Cooling Setpoint Offset Period options and arguments that vary for each option (continued)

Option name

hvac_control_cooling_weekday_setpoint_schedule
1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 1, 1, 1
1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 1, 1, 1, 1
1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 1, 1, 1, 1, 1
1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 1, 1, 1, 1, 1, 1
1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
1, 1, 1, 1, 1, 1, 1
1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 1
1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0

Night Setup -1h
Night Setup -2h
Night Setup -3h
Night Setup -4h
Night Setup -5h
Night Setup +1h
Night Setup +2h
Night Setup +3h
Night Setup +4h
Night Setup +5h
None

hvac_control_cooling_weekend_setpoint_schedule
1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 1, 1, 1
1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 1, 1, 1, 1
1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 1, 1, 1, 1, 1
1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 1, 1, 1, 1, 1, 1
1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
1, 1, 1, 1, 1, 1, 1
1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 1
1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0
0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0,
0, 0, 0, 0, 0, 0, 0

Table 110. The ResStock argument definitions set in the Cooling Setpoint Offset Period characteristic

Name

Required

Units

Type

Choices

Description

hvac_control_cooling_weekday_setpoint_schedule
hvac_control_cooling_weekend_setpoint_schedule

true

String

Specify the 24-hour comma-separated
weekday cooling schedule of 0s and 1s.

true

String

Specify the 24-hour comma-separated
weekend cooling schedule of 0s and 1s.

Distribution Assumption(s)
• For dependency conditions with low samples, the following dependency values are lumped in progressive
order until there are enough samples: (1) lump buildings into Single-Family and Multifamily only, (2) lump
buildings into Single-Family and Multifamily only, and lump nearby climate zones within A/B regions and
separately 7AK and 8AK, and (3) lump all building types together and lump climate zones within A/B and
separately 7AK and 8AK regions.
8.4.6

Ducts

Modeling Approach

ResStock assigns three characteristics related to air distribution ductwork for each housing unit: whether there are
ducts present, where the ducts are located, and a combined characteristic that includes the level of duct insulation

146
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

and the amount of leakage from the ducts to unconditioned space. The location of the ductwork depends on the
building type, the foundation type, the attic type, and presence of an attached garage, and if the housing unit has
ducts. This is a direct map for each space combination. Air leakage and heat gains and losses are calculated for the
fraction of the ductwork outside conditioned space. OpenStudio-HPXML assigns the fraction of the duct area in the
conditioned space. Currently, in single-family homes, if the number of floors above grade is one, 100% of the duct
surface area is outside the conditioned space. If the number of floors above grade is greater than one, then 75% of the
duct surface area is outside the conditioned space. OpenStudio-HPXML also assigns fractions of supply/return ducts
with a rectangular and circular cross-section, which affects the effective R-value for a given nominal duct insulation
R-value.
ResStock has three inputs that control specify the primary ductwork arguments in the model:
• HVAC Has Ducts
• Duct Location
• Duct Leakage and Insulation.
HVAC Has Ducts

Description
The presence of ducts in the housing unit.
Distribution Data Source(s)
• The sample counts and sample weights are constructed using RECS 2020 microdata.
Direct Conditional Dependencies
• HVAC Cooling Type
• HVAC Has Shared System
• HVAC Heating Type
• HVAC Secondary Heating Type.
Options
Two options are available for this input characteristic: yes or no. The presence of ductwork is dependent upon the
heating and cooling systems. Both duct options set the hvac_blower_fan_watts_per_cfm argument to auto.
For the argument definitions, see Table 111. See the OpenStudio-HPXML Air Distribution documentation for the
available HPXML schema elements, default values, and constraints.
Table 111. The ResStock argument definitions set in the HVAC Has Ducts characteristic

Name

Required

Units

Type

Choices

Description

hvac_blower_fan_watts_per_cfm

false

W/CFM

Double

auto

The blower fan efficiency at maximum
fan speed. Applies
only to split (not
packaged) systems
(i.e., applies to ducted
systems as well as
ductless mini-split
systems).

147
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Assumption(s)
• Ducted Heat Pump HVAC type assumed to have ducts.
• Non-Ducted Heat Pump HVAC type assumed to have no ducts.
• There could be homes with non-ducted heat pump having ducts (Central AC with non-ducted heat pump), but
due to structure of ResStock we are not accounting for those homes.
• None of the shared system options currently modeled (in HVAC Shared Efficiencies) are ducted, therefore
where there are discrepancies between HVAC Heating Type, HVAC Cooling Type, and HVAC Has Shared
System, HVAC Has Shared System takes precedence (e.g., Central AC + Ducted Heating + Shared Heating
and Cooling = No (Ducts)). (This is a temporary fix and will change when ducted shared system options are
introduced.)
Duct Leakage and Insulation

Description
Duct insulation and leakage to outside for the portion of ducts in unconditioned spaces.
Distribution Data Source(s)
• Duct insulation as a function of location: IECC 2009
• Leakage distribution: Lucas and Cole (2009). Impacts of the 2009 IECC for Residential Buildings at State
Level.
Direct Conditional Dependencies
• Duct location
• Vintage.
Options
ResStock uses 13 combinations of insulation and air leakage from ducts (Table 112). The following ResStock arguments are constant across all options:
• ducts_leakage_units: percent
• ducts_supply_buried_insulation_level: auto
• ducts_supply_fraction_rectangular: auto
• ducts_return_buried_insulation_level: auto
• ducts_return_fraction_rectangular: auto.
Table 112. Duct Leakage and Insulation options and arguments that vary for each option

Option name

0% Leakage to Outside,
Uninsulated
10% Leakage to Outside, R-4
10% Leakage to Outside, R-6
10% Leakage to Outside, R-8

ducts_supply_leakage_to_outside_value
0

ducts_supply_insulation_r

ducts_return_insulation_r

0

ducts_return_leakage_to_outside_value
0

0.067
0.067
0.067

4
6
8

0.033
0.033
0.033

4
6
8

0

148
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 112. Duct Leakage and Insulation options and arguments that vary for each option (continued)

Option name

10% Leakage to Outside,
Uninsulated
20% Leakage to Outside, R-4
20% Leakage to Outside, R-6
20% Leakage to Outside, R-8
20% Leakage to Outside,
Uninsulated
30% Leakage to Outside, R-4
30% Leakage to Outside, R-6
30% Leakage to Outside, R-8
30% Leakage to Outside,
Uninsulated
None

ducts_supply_leakage_to_outside_value
0.067

ducts_supply_insulation_r

ducts_return_insulation_r

0

ducts_return_leakage_to_outside_value
0.033

0.133
0.133
0.133
0.133

4
6
8
0

0.067
0.067
0.067
0.067

4
6
8
0

0.200
0.200
0.200
0.200

4
6
8
0

0.100
0.100
0.100
0.100

4
6
8
0

0

0

0

0

0

For the argument definitions, see Table 113. See the OpenStudio-HPXML Air Distribution documentation for the
available HPXML schema elements, default values, and constraints.
Table 113. The ResStock argument definitions set in the Duct Leakage and Insulation characteristic

Name
ducts_leakage_units

Required
true

ducts_supply_leakage_to_outside_value
ducts_supply_insulation_r

true

ducts_supply_buried_insulation_level

false

ducts_supply_fraction_rectangular

false

true

Units

h-ft2 R/Btu

frac

Type
Choice

Choices
CFM25,
CFM50,
Percent

Description
The leakage units of the ducts.

Double

The leakage value to outside
for the supply ducts.

Double

The nominal insulation rvalue of the supply ducts
excluding air films. Use 0 for
uninsulated ducts.
Whether the supply ducts are
buried in, e.g., attic loose-fill
insulation. Partially buried
ducts have insulation that
does not cover the top of the
ducts. Fully buried ducts have
insulation that just covers
the top of the ducts. Deeply
buried ducts have insulation
that continues above the top
of the ducts.
The fraction of supply ducts
that are rectangular (as opposed to round); this affects
the duct effective R-value
used for modeling.

Choice

auto, not
buried,
partially
buried,
fully buried,
deeply buried

Double

auto

149
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 113. The ResStock argument definitions set in the Duct Leakage and Insulation characteristic (continued)

Name
ducts_return_leakage_to_outside_value
ducts_return_insulation_r

Required
true

Units

Type
Double

true

h-ft2 R/Btu

Double

ducts_return_buried_insulation_level

false

ducts_return_fraction_rectangular

false

frac

Choices

Choice

auto, not
buried,
partially
buried,
fully buried,
deeply buried

Double

auto

Description
The leakage value to outside
for the return ducts.
The nominal insulation rvalue of the return ducts
excluding air films. Use 0 for
uninsulated ducts.
Whether the return ducts are
buried in, e.g., attic loose-fill
insulation. Partially buried
ducts have insulation that
does not cover the top of the
ducts. Fully buried ducts have
insulation that just covers
the top of the ducts. Deeply
buried ducts have insulation
that continues above the top
of the ducts.
The fraction of return ducts
that are rectangular (as opposed to round); this affects
the duct effective R-value
used for modeling.

Distribution Assumption(s)
Ducts entirely in conditioned spaces will not have any leakage to outside. Ducts with R-4/R-8 insulation were previously assigned to Geometry Foundation Type = Ambient or Slab. They now correspond to those with Duct Location
= Garage, Unvented Attic, or Vented Attic.
Duct Location

Description
Primary location of duct system. As described earlier, a fraction of the ducts will also be assumed to be in conditioned space for homes with multiple stories.
Distribution Data Source(s)
• OpenStudio-HPXML v1.6.0 and Building America House Simulation Protocols (Wilson, Engebrecht Metzger,
et al. 2014).
Direct Conditional Dependencies
• Geometry Space Combination
• HVAC Has Ducts.
Options
The duct location is a direct mapping of spaces from the hierarchical assignment in OpenStudio-HPXML. This
is done to expose the duct location as an output in ResStock. The spaces available for the ducts are in Table 114.
The “None” option is used for ducts that are located completely in the conditioned space. For all options of Duct
Location, the following arguments are the same:
• ducts_supply_surface_area: auto

150
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• ducts_supply_surface_area_fraction: auto
• ducts_return_surface_area: auto
• ducts_return_surface_area_fraction: auto.
Table 114. Duct Location options and arguments that vary for each option

Option name

ducts_supply_location

ducts_return_location

ducts_number_of_return_registers

Attic
Crawlspace
Garage
Heated Basement
Living Space
Unheated Basement
None

attic
crawlspace
garage
basement—conditioned
conditioned space
basement—unconditioned
conditioned space

attic
crawlspace
garage
basement—conditioned
conditioned space
basement—unconditioned
conditioned space

auto
auto
auto
auto
auto
auto
0

For the argument definitions, see Table 115. See the OpenStudio-HPXML Air Distribution documentation for the
available HPXML schema elements, default values, and constraints.
Table 115. The ResStock argument definitions set in the Duct Location characteristic

Name
ducts_supply_location

Required
false

Units

Type
Choice

ducts_supply_surface_area

false

ft2

Double

Choices
auto, conditioned
space, basement—
conditioned,
basement—
unconditioned,
crawlspace,
crawlspace—vented,
crawlspace—
unvented,
crawlspace—
conditioned, attic, attic—vented,
attic—unvented,
garage, exterior
wall, under slab,
roof deck, outside,
other housing unit,
other heated space,
other multifamily
buffer space, other
non-freezing space,
manufactured home
belly
auto

Description
The location of the
supply ducts.

The supply ducts
surface area in the
given location.

151
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 115. The ResStock argument definitions set in the Duct Location characteristic (continued)

Name
ducts_supply_surface_area_fraction

Required
false

Units
frac

Type
Double

Choices
auto

ducts_return_location

false

Choice

Double

auto, conditioned
space, basement—
conditioned,
basement—
unconditioned,
crawlspace,
crawlspace—vented,
crawlspace—
unvented,
crawlspace—
conditioned, attic, attic—vented,
attic—unvented,
garage, exterior
wall, under slab,
roof deck, outside,
other housing unit,
other heated space,
other multifamily
buffer space, other
non-freezing space,
manufactured home
belly
auto

ducts_return_surface_area

false

ft2

ducts_return_surface_area_fraction

false

frac

Double

auto

ducts_number_of_return_registers

false

#

Integer

auto

Description
The fraction of supply
ducts surface area in
the given location.
Only used if Surface
Area is not provided.
If the fraction is less
than 1, the remaining
duct area is assumed
to be in conditioned
space.
The location of the
return ducts.

The return ducts
surface area in the
given location.
The fraction of return
ducts surface area in
the given location.
Only used if Surface
Area is not provided.
If the fraction is less
than 1, the remaining
duct area is assumed
to be in conditioned
space.
The number of return
registers of the ducts.
Only used to calculate
default return duct
surface area.

152
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Assumption(s)
Based on default duct location assignment in OpenStudio-HPXML: the first present space type in the order of:
basement—conditioned, basement—unconditioned, crawlspace—conditioned, crawlspace—vented, crawlspace—
unvented, attic—vented, attic—unvented, garage, or living space.
8.4.7

Unavailable HVAC Periods

Modeling Approach

Periods when the HVAC system is unavailable, either due to a system malfunction or because the household cannot afford to operate it, are modeled in ResStock. These periods are assigned using the availability schedules in
OpenStudio-HPXML. Separate unavailability periods are defined for heating and cooling. The length of these periods can range from 0 days (indicating the HVAC system is always available) to a single day, or up to the entire
year. If the "Year Round" option is sampled, the unavailability period is set to "Jan 1 - Dec 31." For a partial-year
unavailability (e.g., 1, 7, 14 days, etc.), a randomly selected n-day period (where n is the duration of the unavailability) is chosen to start during the Building America heating or cooling months, as defined in the Building America
House Simulation Protocols Wilson, Metzger, et al. 2014. In locations without Building America heating or cooling
months (e.g., Hawaii has no heating months), the heating season is assumed to be December through February, and
the cooling season is assumed to be June through August. If the number of unavailable days exceeds the length of
the Building America season, the unavailability period extends beyond the defined season. To ensure deterministic
simulations, the building_id is used as the seed for random date selection. There are two characteristics that
sets the number of days the heating and cooling system is unavailable 1) Cooling Unavailable Days and 2) Heating
Unavailable Days.
Cooling Unavailable Days

Description
Number of days in a year the cooling system is unavailable.
Distribution Data Source(s)
• U.S. EIA 2020 Residential Energy Consumption Survey (RECS) microdata.
Direct Conditional Dependencies
• Federal Poverty Level
• Geometry Building Type RECS
• Tenure
Options
The options of Cooling Unavailable Days characteristic are a number of days the cooling system is unavailable.
The characteristic sets the schedules_space_cooling_unavailable_days argument. The argument
definition can be found in Table 116.
Table 116. The ResStock argument definitions set in the Cooling Unavailable Days characteristic

Name

Required

schedules_space_cooling_unavailable_days

false

Units

Type

Description

Integer

Number of days space cooling
equipment is unavailable.

The options range between 0 days (Never) to the whole year (year round). The Void option is for impossible combinations that are not sampled.

153
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 117. Cooling Unavailable Days options and arguments that vary for each option

Option name

schedules_space_cooling_unavailable_days

Never
1 day
3 days
1 week
2 weeks
1 month
3 months
Year round
Void

0
1
3
7
14
30
90
365

Distribution Assumption(s)
None
Heating Unavailable Days

Description
Number of days in a year the heating system is unavailable.
Distribution Data Source(s)
• U.S. EIA 2020 Residential Energy Consumption Survey (RECS) microdata.
Direct Conditional Dependencies
• Cooling Unavailable Days
• Federal Poverty Level
• Geometry Building Type RECS
Options
The options of Heating Unavailable Days characteristic are a number of days the cooling system is unavailable.
The characteristic sets the schedules_space_heating_unavailable_days argument. The argument
definition can be found in Table 118.
Table 118. The ResStock argument definitions set in the Heating Unavailable Days characteristic

Name

Required

schedules_space_heating_unavailable_days

false

Units

Type

Description

Integer

Number of days space heating
equipment is unavailable.

The options range between 0 days (Never) to the whole year (year round). The Void option is for impossible combinations that are not sampled.
Table 119. Heating Unavailable Days options and arguments that vary for each option

Option name

schedules_space_heating_unavailable_days

Never
1 day
3 days
1 week

0
1
3
7

154
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 119. Heating Unavailable Days options and arguments that vary for each option

Option name

schedules_space_heating_unavailable_days

2 weeks
1 month
3 months
Year round
Void

14
30
90
365

Distribution Assumption(s)
• Where samples are less than 10, the data is aggregated in the following order until there are no rows with less
than 10 samples:
– The Federal Poverty Level dependency is aggregated every 100% bins
– The Federal Poverty Level dependency is aggregated every 200% bins
– The Geometry Building Type RECS dependency is aggregated into single-family, multi-family, and
mobile home bins.
– The Cooling Unavailable Days dependency is aggregated into days, weeks, month, and year round bins.
– The Cooling Unavailable Days dependency is removed.
8.4.8

HVAC Installation Quality

Modeling Approach

ResStock includes features that allow users to account for the quality of HVAC installation. Two key factors that
impact installation quality are the refrigeration charge and the airflow rate.
ResStock specifies the installed refrigerant charge as a percentage of the system’s design charge for each option. It
also sets the actual airflow rate per ton of cooling capacity, which may differ from the design airflow rate.
These variables, refrigerant charge fractions and airflow rates, can be adjusted for single-speed air conditioners and
air-source heat pumps. However, despite these capabilities, ResStock currently does not make use of these options in
the baseline model.
HVAC System Single-Speed ASHP Airflow

Description
Single-speed ASHP actual airflow rates for faulted systems. This input file is currently not used since ResStock is
still lacking data on faults.
Distribution Data Source(s)
• Impact of installation faults in air conditioners and heat pumps in single-family homes on U.S. energy usage
(Winkler et al. 2020).
Direct Conditional Dependencies
• HVAC Heating Efficiency
• HVAC System is Faulted.
Options
Thirteen options are available in ResStock, but currently none are used, and all homes as set to “None” (Table 120).
The cooling_system_rated_cfm_per_ton for all 13 options is 400.0.

155
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 120. HVAC System Single-Speed ASHP Airflow options and arguments that vary for each option

Option name

cooling_system_actual_cfm_per_ton

154.8 cfm/ton
204.4 cfm/ton
254.0 cfm/ton
303.5 cfm/ton
353.1 cfm/ton
402.7 cfm/ton
452.3 cfm/ton
501.9 cfm/ton
551.5 cfm/ton
601.0 cfm/ton
650.6 cfm/ton
700.2 cfm/ton
None

154.8
204.4
254.0
303.5
353.1
402.7
452.3
501.9
551.5
601.0
650.6
700.2

For the argument definitions, see Table 121. See the OpenStudio-HPXML Air-to-Air Heat Pump documentation for
the available HPXML schema elements, default values, and constraints.
Table 121. The ResStock argument definitions set in the HVAC System Single-Speed ASHP characteristic

Name

Required

Units

Type

Description

cooling_system_rated_cfm_per_ton
cooling_system_actual_cfm_per_ton

false

cfm/ton

Double

false

cfm/ton

Double

The rated cfm per ton of the
cooling system.
The actual cfm per ton of the
cooling system.

Distribution Assumption(s)
None
HVAC System Single-Speed ASHP Charge

Description
ASHP deviation between design/installed charge. Not currently used because of lack of data on faulted HVAC.
Distribution Data Source(s)
• Impact of installation faults in air conditioners and heat pumps in single-family homes on U.S. energy usage
(Winkler et al. 2020).
Direct Conditional Dependencies
• HVAC Heating Efficiency
• HVAC System is Faulted.
Options
Seven different options are available for faulted ASHP charges, but none are currently in use (Table 122).
Table 122. HVAC System Single-Speed ASHP options and arguments that vary for each option

Option name

heat_pump_frac_manufacturer_charge

0.570 Charge Frac
0.709 Charge Frac

0.570
0.709

156
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 122. HVAC System Single-Speed ASHP options and arguments that vary for each option

Option name

heat_pump_frac_manufacturer_charge

0.848 Charge Frac
0.988 Charge Frac
1.127 Charge Frac
1.266 Charge Frac
1.405 Charge Frac
None

0.848
0.988
1.127
1.266
1.405

For the argument definitions, see Table 123. See the OpenStudio-HPXML Air-to-Air Heat Pumps documentation for
the available HPXML schema elements, default values, and constraints.
Table 123. The ResStock argument definitions set in the HVAC Secondary Heating characteristic

Name

Required

Units

Type

Description

heat_pump_frac_manufacturer_charge

false

Frac

Double

The fraction of manufacturer recommended
charge of the heat pump.

HVAC System Single-Speed AC Airflow

Description
Single-speed central and room air conditioner actual air flow rates for faulted systems. Not currently used since
ResStock lacks data on faulted systems.
Distribution Data Source(s)
• Impact of installation faults in air conditioners and heat pumps in single-family homes on U.S. energy usage
(Winkler et al. 2020).
Direct Conditional Dependencies
• HVAC Cooling Efficiency
• HVAC System is Faulted.
Options
Twelve options are given for real airflow, but none are currently in use (Table 124). The heat_pump_rated_cfm_per_ton argument is set to 400 for all options.
Table 124. HVAC System Single-Speed AC Airflow options and arguments that vary for each option

Option name

heat_pump_actual_cfm_per_ton

154.8 cfm/ton
204.4 cfm/ton
254.0 cfm/ton
303.5 cfm/ton
353.1 cfm/ton
402.7 cfm/ton
452.3 cfm/ton
501.9 cfm/ton
551.5 cfm/ton
601.0 cfm/ton
650.6 cfm/ton

154.8
204.4
254.0
303.5
353.1
402.7
452.3
501.9
551.5
601.0
650.6

157
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 124. HVAC System Single-Speed AC Airflow options and arguments that vary for each option

Option name

heat_pump_actual_cfm_per_ton

700.2 cfm/ton
None

700.2
100%

For the argument definitions, see Table 125. See the OpenStudio-HPXML Central Air Conditioner documentation
for the available HPXML schema elements, default values, and constraints.
Table 125. The ResStock argument definitions set in the HVAC System Single-Speed AC Airflow characteristic

Name

Required

Units

Type s

Description

heat_pump_rated_cfm_per_ton
heat_pump_actual_cfm_per_ton

false

cfm/ton

Double

The rated cfm per ton of
the heat pump.

false

cfm/ton

Double

The actual cfm per ton
of the heat pump.

Distribution Assumption(s)
None
HVAC System Single-Speed AC Charge

Description
Central and room air conditioner deviation between design/installed charge.
Distribution Data Source(s)
• Impact of installation faults in air conditioners and heat pumps in single-family homes on U.S. energy usage
(Winkler et al. 2020).
Direct Conditional Dependencies
• HVAC Cooling Efficiency
• HVAC System is Faulted.
Options
Seven different options are available for faulted AC charges, but none are currently in use (Table 126).
Table 126. HVAC System Single-Speed AC Charge options and arguments that vary for each option

Option name

cooling_system_frac_manufacturer_charge

0.570 Charge Frac
0.709 Charge Frac
0.848 Charge Frac
0.988 Charge Frac
1.127 Charge Frac
1.266 Charge Frac
1.405 Charge Frac
None

0.570
0.709
0.848
0.988
1.127
1.266
1.405

158
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

For the argument definitions, see Table 127. See the OpenStudio-HPXML Air Distribution documentation for the
available HPXML schema elements, default values, and constraints.
Table 127. The ResStock argument definitions set in the HVAC System Single-Speed AC Charge

Name

Required

Units

Type

Description

cooling_system_frac_manufacturer_charge

false

Frac

Double

The fraction of manufacturer recommended
charge of the cooling
system.

Distribution Assumption(s)
None.
Distribution Assumption(s)
None.
HVAC System is Scaled

Description
Whether the HVAC system has been undersized or oversized (not used in baseline) compared to what was autosized
using ACCA Manual J and Manual S.
Distribution Data Source(s)
This is currently a capability that is not used. ResStock assumes no oversizing or undersizing, until we have the data
necessary to characterize all types of systems.
Direct Conditional Dependencies
None.
Options
All buildings assigned an option of “No” with no associated ResStock arguments.
Distribution Assumption(s)
None.
HVAC System is Faulted

Description
The presence of an HVAC system giving a fault or error. Note: this is a capability but is not used in baseline ResStock.
Distribution Data Source(s)
N/A.
Direct Conditional Dependencies
None.
Options
All homes currently set to “No” with no associated ResStock arguments.
Distribution Assumption(s)
None.
159
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

8.4.9

Ventilation

Modeling Approach

Mechanical ventilation, natural ventilation, and local ventilation fans (bath fan, range fan) can be modeled in ResStock. There is currently no mechanical ventilation in the baseline. The bath fan and range fan operate for one hour
a day according to the daily hourly schedule specified in the Bathroom Spot Vent Hour and Range Spot Vent Hour
characteristics. In aggregate, the distributions of the Bathroom Spot Vent Hour and Range Spot Vent Hour characteristics provide an average schedule for a group of housing units. For default, constraints, and notes about the
modeling approach see OpenStudio-HPXML Local Ventilation Fans documentation. Natural ventilation (through
opening the windows) is allowed during the Cooling Season under certain outside conditions set by the 2010 House
Simulation Protocols (Hendron and Engebrecht 2010). When ventilating, 1/3 of the operable windows are open for
natural ventilation (Hendron and Engebrecht 2010).
Four different input files influence ventilation in ResStock:
• Mechanical Ventilation
• Natural Ventilation
• Bathroom Spot Vent Hour
• Range Spot Vent Hour.
Mechanical ventilation is currently not used in the baseline, and natural ventilation has a single option assigned to
all homes. Bathroom Spot Vent Hour and Range Spot Vent Hour provide diversity in the schedules of operation of
localized bathroom and cooking ventilation, respectively.
Mechanical Ventilation

Description
Mechanical ventilation type and efficiency.
Distribution Data Source(s)
Engineering judgment.
Direct Conditional Dependencies
None.
Options
In the baseline, no homes are assigned mechanical ventilation, so only the option “None” is used and all arguments
are set to None or 0:
• mech_vent_fan_type: none
• mech_vent_flow_rate: 0
• mech_vent_hours_in_operation: 0
• mech_vent_recovery_efficiency_type: unadjusted
• mech_vent_total_recovery_efficiency: 0
• mech_vent_sensible_recovery_efficiency: 0
• mech_vent_fan_power: 0
• mech_vent_num_units_served: 0
• mech_vent_shared_frac_recirculation: auto
• mech_vent_shared_preheating_fuel: auto
• mech_vent_shared_preheating_efficiency: auto

160
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• mech_vent_shared_preheating_fraction_heat_load_served: auto
• mech_vent_shared_precooling_fuel: auto
• mech_vent_shared_precooling_efficiency: auto
• mech_vent_shared_precooling_fraction_cool_load_served: auto
• mech_vent_2_fan_type : none
• mech_vent_2_flow_rate: 0
• mech_vent_2_hours_in_operation: 0
• mech_vent_2_recovery_efficiency_type: unadjusted
• mech_vent_2_total_recovery_efficiency: 0
• mech_vent_2_sensible_recovery_efficiency: 0
• mech_vent_2_fan_power: 0
• whole_house_fan_present: false
• whole_house_fan_flow_rate: 0
• whole_house_fan_power: 0.
For the argument definitions, see Table 128. See the OpenStudio-HPXML Mechanical Ventilation Fans and Local
Ventilation Fans documentation for the available HPXML schema elements, default values, and constraints.
Table 128. The ResStock argument definitions set in the Mechanical Ventilation characteristic

Name
mech_vent_fan_type

Required
true

Units

Type
Choice

mech_vent_flow_rate
mech_vent_hours_in_operation
mech_vent_recovery_efficiency_type
mech_vent_total_recovery_efficiency

false

CFM

Double

Choices
none, exhaust only,
supply only, energy
recovery ventilator,
heat recovery ventilator, balanced,
central fan integrated
supply
auto

false

hrs/day

Double

auto

Choice

Unadjusted, Adjusted

true

true

Frac

Double

Description
The type of the mechanical ventilation.
Use 'none' if there is no
mechanical ventilation
system.

The flow rate of the
mechanical ventilation.
The hours in operation
of the mechanical
ventilation.
The total recovery
efficiency type of the
mechanical ventilation.
The Unadjusted or
Adjusted total recovery
efficiency of the
mechanical ventilation.
Applies to energy
recovery ventilator.

161
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 128. The ResStock argument definitions set in the Mechanical Ventilation characteristic (continued)

Name
mech_vent_sensible_recovery_efficiency

Required
true

Units
Frac

Type
Double

Choices

mech_vent_fan_power
mech_vent_num_units_served

false

W

Double

auto

true

#

Integer

mech_vent_shared_frac_recirculation

false

Frac

Double

mech_vent_shared_preheating_fuel

false

mech_vent_shared_preheating_efficiency

false

COP

Double

mech_vent_shared_preheating_fraction_heat_load_served

false

Frac

Double

Choice

auto, electricity,
natural gas, fuel
oil, propane, wood,
wood pellets, coal

Description
The Unadjusted or
Adjusted sensible
recovery efficiency
of the mechanical
ventilation. Applies
to energy recovery
ventilator and heat
recovery ventilator.
The fan power of the
mechanical ventilation.
Number of housing
units served by the
mechanical ventilation
system. Must be 1 if
single-family detached.
Used to apportion flow
rate and fan power to
the unit.
Fraction of the total
supply air that is
recirculated, with the
remainder assumed
to be outdoor air. The
value must be 0 for
exhaust only systems.
Required for a shared
mechanical ventilation
system.
Fuel type of the preconditioning heating
equipment. Only used
for a shared mechanical ventilation system.
If not provided, assumes no preheating.
Efficiency of the preconditioning heating
equipment. Only used
for a shared mechanical ventilation system.
If not provided, assumes no preheating.
Fraction of heating
load introduced by
the shared ventilation
system that is met by
the preconditioning
heating equipment. If
not provided, assumes
no preheating.

162
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 128. The ResStock argument definitions set in the Mechanical Ventilation characteristic (continued)

Name
mech_vent_shared_precooling_fuel

Required
false

Units

Type
Choice

mech_vent_shared_precooling_efficiency

false

COP

Double

mech_vent_shared_precooling_fraction_cool_load_served

false

Frac

Double

mech_vent_2_fan_type

true

mech_vent_2_flow_rate

true

CFM

Double

mech_vent_2_hours_in_operation
mech_vent_2_recovery_efficiency_type

true

hrs/day

Double

mech_vent_2_total_recovery_efficiency

true

Frac

Double

mech_vent_2_sensible_recovery_efficiency

true

Frac

Double

Choice

true

Choice

Choices
auto, electricity

none, exhaust only,
supply only, energy
recovery ventilator, heat recovery
ventilator, balanced

Unadjusted, Adjusted

Description
Fuel type of the preconditioning cooling
equipment. Only used
for a shared mechanical ventilation system.
If not provided, assumes no precooling.
Efficiency of the preconditioning cooling
equipment. Only used
for a shared mechanical ventilation system.
If not provided, assumes no precooling.
Fraction of cooling
load introduced by
the shared ventilation
system that is met by
the preconditioning
cooling equipment. If
not provided, assumes
no precooling.
The type of the second
mechanical ventilation.
Use 'none' if there is
no second mechanical
ventilation system.
The flow rate of the
second mechanical
ventilation.
The hours in operation of the second
mechanical ventilation.
The total recovery
efficiency type of the
second mechanical
ventilation.
The Unadjusted or
Adjusted total recovery
efficiency of the
second mechanical
ventilation. Applies
to energy recovery
ventilator.
The Unadjusted or
Adjusted sensible
recovery efficiency of
the second mechanical
ventilation. Applies
to energy recovery
ventilator and heat
recovery ventilator.

163
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 128. The ResStock argument definitions set in the Mechanical Ventilation characteristic (continued)

Name
mech_vent_2_fan_power

Required
true

whole_house_fan_present
whole_house_fan_flow_rate

true
false

Units
W

CFM

Type
Double

Choices

Boolean

true, false

Double

auto

Description
The fan power of the
second mechanical
ventilation.
Whether there is a
whole house fan.
The flow rate of the
whole house fan.

Distribution Assumption(s)
None.
Natural Ventilation

Description
Amount and schedule of natural ventilation through operable windows.
Distribution Data Source(s)
Building America House Simulation Protocols (Wilson, Engebrecht Metzger, et al. 2014).
Direct Conditional Dependencies
None.
Options
All homes are currently set to the same natural ventilation option.
Table 129. Natural Ventilation options and arguments that vary for each option

Option name

window_fraction_operable

Cooling Season, 7 days/wk

0.67

For the argument definitions, see Table 130. See the OpenStudio-HPXML Natural Ventilation documentation for the
available HPXML schema elements, default values, and constraints.
Table 130. The ResStock argument definitions set in the Natural Ventilation characteristic

Name

Required

Units

Type

Choices

Description

window_fraction_operable

false

Frac

Double

auto

Fraction of windows
that are operable.

Distribution Assumption(s)
None.
Bathroom Spot Vent Hour

Description
Bathroom spot ventilation daily start hour. In ResStock, the bathroom fan(s) operates for 1 hour everyday. A schedule is generated on the fly based on these inputs.

164
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Distribution Data Source(s)
Same as occupancy schedule from the Building America House Simulation Protocols (Wilson, Engebrecht Metzger,
et al. 2014).
Direct Conditional Dependencies
None.
Options
The start hours are spread out over all 24 hours of the day (Table 131). The following ResStock arguments are
constant across all options:
• bathroom_fans_quantity: auto
• bathroom_fans_flow_rate: auto
• bathroom_fans_hours_in_operation: auto
• bathroom_fans_power: auto.
Table 131. Bathroom Spot Vent Hour options and arguments that vary for each option

Option name
Hour0
Hour1
Hour2
Hour3
Hour4
Hour5
Hour6
Hour7
Hour8
Hour9
Hour10
Hour11
Hour12
Hour13
Hour14
Hour15
Hour16
Hour17
Hour18
Hour19
Hour20
Hour21
Hour22
Hour23

bathroom_fans_start_hour
0
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20
21
22
23

For the argument definitions, see Table 132. See the OpenStudio-HPXML Local Ventilation Fans documentation for
the available HPXML schema elements, default values, and constraints.
Table 132. The ResStock argument definitions set in the Bathroom Spot Vent Hour characteristic

Name

Required

Units

Type

Choices

Description

bathroom_fans_quantity

false

#

Integer

auto

The quantity of the
bathroom fans.

165
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 132. The ResStock argument definitions set in the Bathroom Spot Vent Hour characteristic

Name

Required

Units

Type

Choices

Description

bathroom_fans_flow_rate
bathroom_fans_hours_in_operation
bathroom_fans_power
bathroom_fans_start_hour

false

CFM

Double

auto

false

hrs/day

Double

auto

The flow rate of the
bathroom fans.
The hours in operation
of the bathroom fans.

false

W

Double

auto

false

hr

Integer

auto

The fan power of the
bathroom fans.
The start hour of the
bathroom fans.

Distribution Assumption(s)
None.
Range Spot Vent Hour

Description
Range spot ventilation daily start hour. In ResStock, the range hood operates for 1 hour every day. A schedule is
generated on the fly for range spot ventilation based on these inputs.
Distribution Data Source(s)
Derived from national average cooking range schedule in Building America House Simulation Protocols (Wilson,
Engebrecht Metzger, et al. 2014).
Direct Conditional Dependencies
None.
Options
Start hours are spread across all hours of the day (Table 133). Across the options the following ResStock arguments
are constant:
• kitchen_fans_quantity: auto
• kitchen_fans_flow_rate: auto
• kitchen_fans_hours_in_operation: auto
• kitchen_fans_power: auto.
Table 133. Range Spot Vent Hour options and arguments that vary for each option

Option name

kitchen_fans_start_hour

Hour0
Hour1
Hour2
Hour3
Hour4
Hour5
Hour6
Hour7
Hour8
Hour9
Hour10
Hour11

0
1
2
3
4
5
6
7
8
9
10
11
166

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

Table 133. Range Spot Vent Hour options and arguments that vary for each option

Option name

kitchen_fans_start_hour

Hour12
Hour13
Hour14
Hour15
Hour16
Hour17
Hour18
Hour19
Hour20
Hour21
Hour22
Hour23

12
13
14
15
16
17
18
19
20
21
22
23

For the argument definitions, see Table 134. See the OpenStudio-HPXML Local Ventilation documentation for the
available HPXML schema elements, default values, and constraints.
Table 134. The ResStock argument definitions set in the Range Spot Vent Hour characteristic

Name

Required

Units

Type

Choices

Description

kitchen_fans_quantity
kitchen_fans_flow_rate
kitchen_fans_hours_in_operation
kitchen_fans_power
kitchen_fans_start_hour

false

#

Integer

auto

false

CFM

Double

auto

false

hrs/day

Double

auto

The quantity of the
kitchen fans.
The flow rate of the
kitchen fan.
Hours per day of
operation.

false

W

Double

auto

false

hr

Integer

auto

The fan power of the
kitchen fan.
The start hour of the
kitchen fan.

Distribution Assumption(s)
None.

8.5 Water Heating
Water heating describes the system that provides domestic hot water and distributes it for use at the fixtures or by
appliances, such as dishwashers and clothes washers. This section covers water heaters, hot water distribution,
and hot water use for fixtures and appliances. For building characterization, ResStock provides distributions for
how many housing units have a standalone water heater vs. a shared central water heater (Water Heater In Unit:
Section 8.5.1), where the water heater is located (Water Heater Location: Section 8.5.1), water heating fuel (Water
Heater Fuel: Section 8.5.1), and water heater specification (Water Heater Efficiency: Section 8.5.1). Additionally,
ResStock characterizes the piping material and insulation level for distributing hot water to the fixtures (Hot Water
Distribution: Section 8.5.2), as well as the fixture usage and flow levels in the form of usage multipliers (Hot Water
Fixtures: Section 8.5.3).
8.5.1

Water Heaters

Modeling Approach

A water heater can be a standalone in-unit appliance or a centrally located system that serves multiple units in a
multifamily or single-family attached building. ResStock models different water heating technologies, heating fuels,

167
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

installation locations, and storage options. ResStock defines the heating efficiency and location using probability
distributions. ResStock relies on OpenStudio-HPXML default assumptions for other technical details. To this end,
all water heaters are modeled with a setpoint of 125◦ F. All fuel water heaters with an energy factor less than 0.63
are assumed to have an open flue, which increases the housing unit’s air infiltration for water heaters located in
conditioned space.
Tank Water Heaters
Conventional storage water heaters are modeled as mixed tanks without additional tank insulation. ResStock calculates the amount of tank losses and the burner efficiency using an energy factor and recovery efficiency (Maguire
and Roberts 2020). The recovery efficiency is 0.98 for electric tanks by fiat. The tank volume and heating capacity
are calculated based on the number of bedrooms and bathrooms, per Table 8 of the 2014 House Simulation Protocol
(which is based upon guidance from the U.S. Department of Housing and Urban Development [HUD]).
Tankless Water Heaters
Tankless water heaters, unlike storage water heaters, are designed to produce hot water on demand. To this end, they
are typically equipped with a burner or electric elements several times larger in capacity. They are also much more
compact. In ResStock, their heating performance is defined using an energy factor, which is further derated by 8% to
account for cycling (International Code Council 2019).
Heat Pump Water Heaters
Heat pump water heaters are storage water heaters that use a refrigerant cycle to extract heat from the surrounding
air to produce hot water. Heat pump water heaters are modeled with a stratified tank model, rather than a mixed tank
like conventional storage water heaters. ResStock defines their heating performance using a uniform energy factor
and first hour rating. The tank volume is defined by a housing characteristic distribution. Heat pump water heaters
are modeled to operate in a hybrid mode, meaning the electric resistance backup only turns on to supplement the heat
pump.
Solar Thermal Water Heaters
A solar hot water heater is a system that uses the sun to heat water. Typically it has a rooftop collector to absorb
solar energy, and water or antifreeze is circulated through the collector to a tank with a heat exchanger. The solar
thermal model takes inputs that define the collector characteristics, such as system type, collector area, solar loop
type, orientation, tilt, rated optical efficiency and thermal losses, and storage volume (for integrated collector storage
units). In ResStock, all solar water heaters are integrated collector units with a secondary backup storage tank, i.e.,
two-tank systems. To model a typical solar water heater with a single tank that has backup heating elements, the
secondary tank is given a R-6.2 jacket to reduce the standby loss of the secondary tank.
Other Water Heaters
ResStock does not model building-level shared water heaters. Instead, ResStock models shared water heaters as
equivalent in-unit style water heaters located in a heated common space outside the unit. This is due to ResStock’s
current approach of modeling multifamily as singular housing units rather than as buildings consisting of multiple
units, which limits the modeling of any shared systems. The out-of-unit location ensures that these water heaters do
not generate tank losses that a housing unit’s HVAC system must address. However, this proxy modeling approach
does not account for the differences in piping and tank losses from central water heaters. In addition to systems
shared by multiple units, ResStock does not model combination systems that provide other services such as space
conditioning in addition to hot water.
Water Heater Fuel

Description
The water heater fuel type.
Distribution Data Sources
• U.S. EIA 2020 RECS microdata
168
This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications

• Alaska-specific distribution is based on Alaska Retrofit Information System (2008 to 2022), maintained by
Alaska Housing Finance Corporation.
Direct Conditional Dependencies
• Geometry Building Type RECS
